  Processing Data Dictionary (Energy+.idd) File -- Complete
  Maximum number of Alpha Args=        4500
  Maximum number of Numeric Args=       21040
  Number of Object Definitions=         727
  Number of Section Definitions=           2
  Total Number of Alpha Fields=       18098
  Total Number of Numeric Fields=       39469
  Total Number of Fields=       57567
  Processing Input Data File (in.idf) -- Start
      1 !-Generator IDFEditor 1.44
      2 !-Option SortedOrder
      3 
      4 !-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
      5 !-      Use '!' comments if they need to be retained when using the IDFEditor.
      6 
      7 
      8 !-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
      9 
     10 ! Generated by EPXMLPreproc2 (Windows 32 Version 0.1.2.32)
     11 ! Created on 12/16/2013 17:19:04
     12 !***** This data and software ("Data") is provided by the National Renewable *****
     13 !***** Energy Laboratory ("NREL"), which is operated by the Alliance for *****
     14 !***** Sustainable Energy, LLC ("ALLIANCE") for the U.S. Department Of *****
     15 !***** Energy ("DOE"). *****
     16 !***** Access to and use of these Data shall impose the following obligations *****
     17 !***** on the user, as set forth in this Agreement.  The user is granted the *****
     18 !***** right, without any fee or cost, to use, copy, modify, alter, enhance *****
     19 !***** and distribute these Data for any purpose whatsoever, provided that this *****
     20 !***** entire notice appears in all copies of the Data.  Further, the user *****
     21 !***** agrees to credit DOE/NREL/ALLIANCE in any publication that results from *****
     22 !***** the use of these Data.  The names DOE/NREL/ALLIANCE, however, may not *****
     23 !***** be used in any advertising or publicity to endorse or promote any products *****
     24 !***** or commercial entities unless specific written permission is obtained from *****
     25 !***** DOE/NREL/ ALLIANCE.  The user also understands that DOE/NREL/Alliance is *****
     26 !***** not obligated to provide the user with any support, consulting, training *****
     27 !***** or assistance of any kind with regard to the use of these Data or to *****
     28 !***** provide the user with any updates, revisions or new versions of these Data. *****
     29 !***** YOU AGREE TO INDEMNIFY DOE/NREL/Alliance, AND ITS SUBSIDIARIES, AFFILIATES, *****
     30 !***** OFFICERS, AGENTS, AND EMPLOYEES AGAINST ANY CLAIM OR DEMAND, INCLUDING *****
     31 !***** 'REASONABLE ATTORNEYS' FEES, RELATED TO YOUR USE OF THESE DATA.  THESE DATA *****
     32 !***** ARE PROVIDED BY DOE/NREL/Alliance "AS IS" AND ANY EXPRESS OR IMPLIED *****
     33 !***** WARRANTIES, INCLUDING BUT NOT LIMITED TO, THE IMPLIED WARRANTIES OF *****
     34 !***** MERCHANTABILITY AND FITNESS FOR A PARTICULAR PURPOSE ARE DISCLAIMED.  IN *****
     35 !***** NO EVENT SHALL DOE/NREL/ALLIANCE BE LIABLE FOR ANY SPECIAL, INDIRECT OR *****
     36 !***** CONSEQUENTIAL DAMAGES OR ANY DAMAGES WHATSOEVER, INCLUDING BUT NOT LIMITED *****
     37 !***** TO CLAIMS ASSOCIATED WITH THE LOSS OF DATA OR PROFITS, WHICH MAY RESULT *****
     38 !***** FROM AN ACTION IN CONTRACT, NEGLIGENCE OR OTHER TORTIOUS CLAIM THAT *****
     39 !***** ARISES OUT OF OR IN CONNECTION WITH THE ACCESS, USE OR PERFORMANCE OF *****
     40 !***** THESE DATA. *****
     41 ! Building Description
     42 ! campus building 2
     43 ! Start SimMetaData
     44 ! WeatherFileName=USA_MI_Detroit-Metro.AP_TMY2.epw
     45 ! RoofConstruction=Insulation Entirely Above Deck
     46 ! ExtWallConstruction=Steel-Framed
     47 ! End SimMetaData
     48 ! Start WebInterface Parameters
     49 ! EMAIL_ADDRESS=ecosoop@gmail.com
     50 ! BUILDING_DESCRIPTION=campus building 2
     51 ! BUILDING_TYPE=Office/Professional
     52 ! CITY=DETROIT
     53 ! COUNTRY=USA
     54 ! ELECTRICAL_PLUG_INTENSITY_INPUT=SmartDefault
     55 ! ENERGYPLUSVERSION=8.1.0
     56 ! GAS_APPLIANCE_INTENSITY_INPUT=SmartDefault
     57 ! GEOCHG=false
     58 ! IDF_UPLOAD=0
     59 ! MODEL=Simple
     60 ! NUMBER_OF_FLOORS=4
     61 ! PEOPLE_DENSITY_INPUT=SmartDefault
     62 ! ROOF_TYPE_INPUT=SmartDefault
     63 ! STATE=MI
     64 ! TARGETED_STANDARD=ASHRAE 90.1-2004
     65 ! TOTAL_FLOOR_AREA=10337
     66 ! VERSION=8.1.0
     67 ! WALL_TYPE_INPUT=SmartDefault
     68 ! WEATHER_FILE=USA_MI_Detroit-Metro.AP_TMY2.epw
     69 ! WEATHER_FILE_KEY=USA_MI_DETROIT
     70 ! WEBINTERFACEVERSION=6.0
     71 !
     72 ! End WebInterface Parameters
     73 ! Number of Zones: 15
     74 Version,
     75     8.1.0;                   !- Version Identifier
     76 
     77 
     78 !-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========
     79 
     80 SimulationControl,
     81     Yes,                     !- Do Zone Sizing Calculation
     82     Yes,                     !- Do System Sizing Calculation
     83     Yes,                     !- Do Plant Sizing Calculation
     84     No,                      !- Run Simulation for Sizing Periods
     85     Yes;                     !- Run Simulation for Weather File Run Periods
     86 
     87 
     88 !-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
     89 
     90 Building,
     91     campus building,         !- Name
     92     0.0000,                  !- North Axis {deg}
     93     City,                    !- Terrain
     94     0.0400,                  !- Loads Convergence Tolerance Value
     95     0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
     96     FullInteriorAndExterior, !- Solar Distribution
     97     25,                      !- Maximum Number of Warmup Days
     98     6;                       !- Minimum Number of Warmup Days
     99 
    100 
    101 !-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========
    102 
    103 ShadowCalculation,
    104     AverageOverDaysInFrequency,  !- Calculation Method
    105     30,                      !- Calculation Frequency
    106     15000;                   !- Maximum Figures in Shadow Overlap Calculations
    107 
    108 
    109 !-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========
    110 
    111 SurfaceConvectionAlgorithm:Inside,
    112     TARP;                    !- Algorithm
    113 
    114 
    115 !-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========
    116 
    117 SurfaceConvectionAlgorithm:Outside,
    118     DOE-2;                   !- Algorithm
    119 
    120 
    121 !-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========
    122 
    123 HeatBalanceAlgorithm,
    124     ConductionTransferFunction,  !- Algorithm
    125     200.0000;                !- Surface Temperature Upper Limit {C}
    126 
    127 
    128 !-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========
    129 
    130 ZoneAirHeatBalanceAlgorithm,
    131     AnalyticalSolution;      !- Algorithm
    132 
    133 
    134 !-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========
    135 
    136 Timestep,
    137     4;                       !- Number of Timesteps per Hour
    138 
    139 
    140 !-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========
    141 
    142 ConvergenceLimits,
    143     5,                       !- Minimum System Timestep {minutes}
    144     25;                      !- Maximum HVAC Iterations
    145 
    146 
    147 !-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========
    148 
    149 Site:Location,
    150     USA MI-ANN ARBOR,        !- Name
    151     42.16,                   !- Latitude {deg}
    152     -83.44,                  !- Longitude {deg}
    153     -5,                      !- Time Zone {hr}
    154     256;                     !- Elevation {m}
    155 
    156 
    157 !-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
    158 
    159 ! DETROIT_MI_USA Annual Heating 99.6%, MaxDB=-17.7°C
    160 SizingPeriod:DesignDay,
    161     DETROIT Ann Htg 99.6% Condns DB,  !- Name
    162     1,                       !- Month
    163     21,                      !- Day of Month
    164     WinterDesignDay,         !- Day Type
    165     -17.7,                   !- Maximum Dry-Bulb Temperature {C}
    166     0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    167     ,                        !- Dry-Bulb Temperature Range Modifier Type
    168     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    169     Wetbulb,                 !- Humidity Condition Type
    170     -17.7,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    171     ,                        !- Humidity Condition Day Schedule Name
    172     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    173     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    174     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    175     99051.,                  !- Barometric Pressure {Pa}
    176     5,                       !- Wind Speed {m/s}
    177     240,                     !- Wind Direction {deg}
    178     No,                      !- Rain Indicator
    179     No,                      !- Snow Indicator
    180     No,                      !- Daylight Saving Time Indicator
    181     ASHRAEClearSky,          !- Solar Model Indicator
    182     ,                        !- Beam Solar Day Schedule Name
    183     ,                        !- Diffuse Solar Day Schedule Name
    184     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    185     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    186     0.00;                    !- Sky Clearness
    187 
    188 ! DETROIT_MI_USA Annual Cooling (DB=>MWB) .4%, MaxDB=32.3°C MWB=23.2°C
    189 SizingPeriod:DesignDay,
    190     DETROIT Ann Clg .4% Condns DB=>MWB,  !- Name
    191     7,                       !- Month
    192     21,                      !- Day of Month
    193     SummerDesignDay,         !- Day Type
    194     32.3,                    !- Maximum Dry-Bulb Temperature {C}
    195     10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    196     ,                        !- Dry-Bulb Temperature Range Modifier Type
    197     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    198     Wetbulb,                 !- Humidity Condition Type
    199     23.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    200     ,                        !- Humidity Condition Day Schedule Name
    201     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    202     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    203     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    204     99051.,                  !- Barometric Pressure {Pa}
    205     6,                       !- Wind Speed {m/s}
    206     240,                     !- Wind Direction {deg}
    207     No,                      !- Rain Indicator
    208     No,                      !- Snow Indicator
    209     No,                      !- Daylight Saving Time Indicator
    210     ASHRAEClearSky,          !- Solar Model Indicator
    211     ,                        !- Beam Solar Day Schedule Name
    212     ,                        !- Diffuse Solar Day Schedule Name
    213     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    214     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    215     1.00;                    !- Sky Clearness
    216 
    217 ! DETROIT_MI_USA Annual Cooling (WB=>MDB) .4%, MDB=30.3°C WB=24.8°C
    218 SizingPeriod:DesignDay,
    219     DETROIT Ann Clg .4% Condns WB=>MDB,  !- Name
    220     7,                       !- Month
    221     21,                      !- Day of Month
    222     SummerDesignDay,         !- Day Type
    223     30.3,                    !- Maximum Dry-Bulb Temperature {C}
    224     10.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    225     ,                        !- Dry-Bulb Temperature Range Modifier Type
    226     ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    227     Wetbulb,                 !- Humidity Condition Type
    228     24.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    229     ,                        !- Humidity Condition Day Schedule Name
    230     ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    231     ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    232     ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    233     99051.,                  !- Barometric Pressure {Pa}
    234     6,                       !- Wind Speed {m/s}
    235     240,                     !- Wind Direction {deg}
    236     No,                      !- Rain Indicator
    237     No,                      !- Snow Indicator
    238     No,                      !- Daylight Saving Time Indicator
    239     ASHRAEClearSky,          !- Solar Model Indicator
    240     ,                        !- Beam Solar Day Schedule Name
    241     ,                        !- Diffuse Solar Day Schedule Name
    242     ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    243     ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    244     1.00;                    !- Sky Clearness
    245 
    246 
    247 !-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
    248 
    249 RunPeriod,
    250     ,                        !- Name
    251     1,                       !- Begin Month
    252     1,                       !- Begin Day of Month
    253     12,                      !- End Month
    254     31,                      !- End Day of Month
    255     Sunday,                  !- Day of Week for Start Day
    256     No,                      !- Use Weather File Holidays and Special Days
    257     No,                      !- Use Weather File Daylight Saving Period
    258     No,                      !- Apply Weekend Holiday Rule
    259     Yes,                     !- Use Weather File Rain Indicators
    260     Yes,                     !- Use Weather File Snow Indicators
    261     1.0000,                  !- Number of Times Runperiod to be Repeated
    262     Yes,                     !- Increment Day of Week on repeat
    263     2012;                    !- Start Year
    264 
    265 
    266 !-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========
    267 
    268 ! US National Holidays
    269 RunPeriodControl:SpecialDays,
    270     New Years Day,           !- Name
    271     January 1,               !- Start Date
    272     1,                       !- Duration {days}
    273     Holiday;                 !- Special Day Type
    274 
    275 RunPeriodControl:SpecialDays,
    276     Veterans Day,            !- Name
    277     November 11,             !- Start Date
    278     1,                       !- Duration {days}
    279     Holiday;                 !- Special Day Type
    280 
    281 RunPeriodControl:SpecialDays,
    282     Christmas,               !- Name
    283     December 25,             !- Start Date
    284     1,                       !- Duration {days}
    285     Holiday;                 !- Special Day Type
    286 
    287 RunPeriodControl:SpecialDays,
    288     Independence Day,        !- Name
    289     July 4,                  !- Start Date
    290     1,                       !- Duration {days}
    291     Holiday;                 !- Special Day Type
    292 
    293 RunPeriodControl:SpecialDays,
    294     MLK Day,                 !- Name
    295     3rd Monday in January,   !- Start Date
    296     1,                       !- Duration {days}
    297     Holiday;                 !- Special Day Type
    298 
    299 RunPeriodControl:SpecialDays,
    300     Presidents Day,          !- Name
    301     3rd Monday in February,  !- Start Date
    302     1,                       !- Duration {days}
    303     Holiday;                 !- Special Day Type
    304 
    305 RunPeriodControl:SpecialDays,
    306     Memorial Day,            !- Name
    307     Last Monday in May,      !- Start Date
    308     1,                       !- Duration {days}
    309     Holiday;                 !- Special Day Type
    310 
    311 RunPeriodControl:SpecialDays,
    312     Labor Day,               !- Name
    313     1st Monday in September, !- Start Date
    314     1,                       !- Duration {days}
    315     Holiday;                 !- Special Day Type
    316 
    317 RunPeriodControl:SpecialDays,
    318     Columbus Day,            !- Name
    319     2nd Monday in October,   !- Start Date
    320     1,                       !- Duration {days}
    321     Holiday;                 !- Special Day Type
    322 
    323 RunPeriodControl:SpecialDays,
    324     Thanksgiving,            !- Name
    325     4th Thursday in November,!- Start Date
    326     1,                       !- Duration {days}
    327     Holiday;                 !- Special Day Type
    328 
    329 
    330 !-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========
    331 
    332 ! Daylight Saving Period in US
    333 RunPeriodControl:DaylightSavingTime,
    334     2nd Sunday in March,     !- Start Date
    335     1st Sunday in November;  !- End Date
    336 
    337 
    338 !-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========
    339 
    340 Site:GroundTemperature:BuildingSurface,
    341     19.557,                  !- January Ground Temperature {C}
    342     19.516,                  !- February Ground Temperature {C}
    343     19.564,                  !- March Ground Temperature {C}
    344     19.610,                  !- April Ground Temperature {C}
    345     19.801,                  !- May Ground Temperature {C}
    346     21.715,                  !- June Ground Temperature {C}
    347     22.245,                  !- July Ground Temperature {C}
    348     22.077,                  !- August Ground Temperature {C}
    349     20.954,                  !- September Ground Temperature {C}
    350     20.018,                  !- October Ground Temperature {C}
    351     19.797,                  !- November Ground Temperature {C}
    352     19.645;                  !- December Ground Temperature {C}
    353 
    354 
    355 !-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========
    356 
    357 Site:WaterMainsTemperature,
    358     CORRELATION,             !- Calculation Method
    359     ,                        !- Temperature Schedule Name
    360     9.00,                    !- Annual Average Outdoor Air Temperature {C}
    361     26.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
    362 
    363 
    364 !-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
    365 
    366 !***** Schedule Set *****
    367 ScheduleTypeLimits,
    368     Any Number;              !- Name
    369 
    370 ScheduleTypeLimits,
    371     Fraction,                !- Name
    372     0.0,                     !- Lower Limit Value
    373     1.0,                     !- Upper Limit Value
    374     CONTINUOUS;              !- Numeric Type
    375 
    376 ScheduleTypeLimits,
    377     Temperature,             !- Name
    378     -60,                     !- Lower Limit Value
    379     200,                     !- Upper Limit Value
    380     CONTINUOUS;              !- Numeric Type
    381 
    382 ScheduleTypeLimits,
    383     On/Off,                  !- Name
    384     0,                       !- Lower Limit Value
    385     1,                       !- Upper Limit Value
    386     DISCRETE;                !- Numeric Type
    387 
    388 ScheduleTypeLimits,
    389     Control Type,            !- Name
    390     0,                       !- Lower Limit Value
    391     4,                       !- Upper Limit Value
    392     DISCRETE;                !- Numeric Type
    393 
    394 ScheduleTypeLimits,
    395     Humidity,                !- Name
    396     10,                      !- Lower Limit Value
    397     90,                      !- Upper Limit Value
    398     CONTINUOUS;              !- Numeric Type
    399 
    400 ScheduleTypeLimits,
    401     Number;                  !- Name
    402 
    403 
    404 !-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
    405 
    406 ! Schedule set    Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback[]
    407 ! Hours: Weekly: 92, Yearly: 4797
    408 ! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda
    409 Schedule:Compact,
    410     BLDG_LIGHT_SCH,          !- Name
    411     Fraction,                !- Schedule Type Limits Name
    412     Through: 12/31,          !- Field 1
    413     For: Weekdays,           !- Field 2
    414     Until: 05:00,            !- Field 3
    415     .2,                      !- Field 4
    416     Until: 07:00,            !- Field 5
    417     .3,                      !- Field 6
    418     Until: 08:00,            !- Field 7
    419     .4,                      !- Field 8
    420     Until: 17:00,            !- Field 9
    421     0.9,                     !- Field 10
    422     Until: 18:00,            !- Field 11
    423     .7,                      !- Field 12
    424     Until: 20:00,            !- Field 13
    425     .5,                      !- Field 14
    426     Until: 22:00,            !- Field 15
    427     .3,                      !- Field 16
    428     Until: 23:00,            !- Field 17
    429     .2,                      !- Field 18
    430     Until: 24:00,            !- Field 19
    431     .2,                      !- Field 20
    432     For: SummerDesignDay,    !- Field 21
    433     Until: 24:00,            !- Field 22
    434     1.0,                     !- Field 23
    435     For: Saturday,           !- Field 24
    436     Until: 06:00,            !- Field 25
    437     .2,                      !- Field 26
    438     Until: 08:00,            !- Field 27
    439     .2,                      !- Field 28
    440     Until: 12:00,            !- Field 29
    441     .5,                      !- Field 30
    442     Until: 17:00,            !- Field 31
    443     .5,                      !- Field 32
    444     Until: 24:00,            !- Field 33
    445     .3,                      !- Field 34
    446     For: WinterDesignDay,    !- Field 35
    447     Until: 24:00,            !- Field 36
    448     0.0,                     !- Field 37
    449     For: Sunday Holidays AllOtherDays,  !- Field 38
    450     Until: 24:00,            !- Field 39
    451     .1;                      !- Field 40
    452 
    453 ! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
    454 ! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
    455 ! Hours: Weekly: 86.15, Yearly: 4492
    456 Schedule:Compact,
    457     BLDG_EQUIP_SCH,          !- Name
    458     Fraction,                !- Schedule Type Limits Name
    459     Through: 12/31,          !- Field 1
    460     For: Weekdays,           !- Field 2
    461     Until: 08:00,            !- Field 3
    462     .5,                      !- Field 4
    463     Until: 12:00,            !- Field 5
    464     0.90,                    !- Field 6
    465     Until: 13:00,            !- Field 7
    466     0.80,                    !- Field 8
    467     Until: 17:00,            !- Field 9
    468     0.90,                    !- Field 10
    469     Until: 18:00,            !- Field 11
    470     .6,                      !- Field 12
    471     Until: 24:00,            !- Field 13
    472     .5,                      !- Field 14
    473     For: SummerDesignDay,    !- Field 15
    474     Until: 24:00,            !- Field 16
    475     1.0,                     !- Field 17
    476     For: Saturday,           !- Field 18
    477     Until: 06:00,            !- Field 19
    478     .4,                      !- Field 20
    479     Until: 08:00,            !- Field 21
    480     .5,                      !- Field 22
    481     Until: 12:00,            !- Field 23
    482     .6,                      !- Field 24
    483     Until: 17:00,            !- Field 25
    484     .4,                      !- Field 26
    485     Until: 24:00,            !- Field 27
    486     0.30,                    !- Field 28
    487     For: WinterDesignDay,    !- Field 29
    488     Until: 24:00,            !- Field 30
    489     0.0,                     !- Field 31
    490     For: Sunday Holidays AllOtherDays,  !- Field 32
    491     Until: 24:00,            !- Field 33
    492     0.30;                    !- Field 34
    493 
    494 ! Schedule Office Occupancy,
    495 Schedule:Compact,
    496     BLDG_OCC_SCH,            !- Name
    497     Fraction,                !- Schedule Type Limits Name
    498     Through: 12/31,          !- Field 1
    499     For: Weekdays,           !- Field 2
    500     Until: 06:00,            !- Field 3
    501     0.0,                     !- Field 4
    502     Until: 07:00,            !- Field 5
    503     .2,                      !- Field 6
    504     Until: 08:00,            !- Field 7
    505     .3,                      !- Field 8
    506     Until: 12:00,            !- Field 9
    507     0.95,                    !- Field 10
    508     Until: 13:00,            !- Field 11
    509     .6,                      !- Field 12
    510     Until: 17:00,            !- Field 13
    511     0.95,                    !- Field 14
    512     Until: 18:00,            !- Field 15
    513     .6,                      !- Field 16
    514     Until: 20:00,            !- Field 17
    515     .3,                      !- Field 18
    516     Until: 24:00,            !- Field 19
    517     .1,                      !- Field 20
    518     For: SummerDesignDay,    !- Field 21
    519     Until: 06:00,            !- Field 22
    520     0.0,                     !- Field 23
    521     Until: 22:00,            !- Field 24
    522     1.0,                     !- Field 25
    523     Until: 24:00,            !- Field 26
    524     0.05,                    !- Field 27
    525     For: Saturday,           !- Field 28
    526     Until: 06:00,            !- Field 29
    527     0.0,                     !- Field 30
    528     Until: 08:00,            !- Field 31
    529     0.1,                     !- Field 32
    530     Until: 12:00,            !- Field 33
    531     .4,                      !- Field 34
    532     Until: 17:00,            !- Field 35
    533     .3,                      !- Field 36
    534     Until: 19:00,            !- Field 37
    535     .2,                      !- Field 38
    536     Until: 24:00,            !- Field 39
    537     .1,                      !- Field 40
    538     For: WinterDesignDay,    !- Field 41
    539     Until: 24:00,            !- Field 42
    540     0.0,                     !- Field 43
    541     For: Sunday Holidays AllOtherDays,  !- Field 44
    542     Until: 06:00,            !- Field 45
    543     0.0,                     !- Field 46
    544     Until: 18:00,            !- Field 47
    545     .2,                      !- Field 48
    546     Until: 24:00,            !- Field 49
    547     0.0;                     !- Field 50
    548 
    549 ! Schedule Elevator
    550 Schedule:Compact,
    551     BLDG_ELEVATORS,          !- Name
    552     Fraction,                !- Schedule Type Limits Name
    553     Through: 12/31,          !- Field 1
    554     For: Weekdays SummerDesignDay,  !- Field 2
    555     Until: 07:00,            !- Field 3
    556     0.0,                     !- Field 4
    557     Until: 08:00,            !- Field 5
    558     0.35,                    !- Field 6
    559     Until: 09:00,            !- Field 7
    560     0.69,                    !- Field 8
    561     Until: 10:00,            !- Field 9
    562     0.43,                    !- Field 10
    563     Until: 11:00,            !- Field 11
    564     0.37,                    !- Field 12
    565     Until: 12:00,            !- Field 13
    566     0.43,                    !- Field 14
    567     Until: 13:00,            !- Field 15
    568     0.58,                    !- Field 16
    569     Until: 14:00,            !- Field 17
    570     0.48,                    !- Field 18
    571     Until: 15:00,            !- Field 19
    572     0.37,                    !- Field 20
    573     Until: 16:00,            !- Field 21
    574     0.37,                    !- Field 22
    575     Until: 17:00,            !- Field 23
    576     0.46,                    !- Field 24
    577     Until: 18:00,            !- Field 25
    578     0.62,                    !- Field 26
    579     Until: 19:00,            !- Field 27
    580     0.12,                    !- Field 28
    581     Until: 20:00,            !- Field 29
    582     0.04,                    !- Field 30
    583     Until: 21:00,            !- Field 31
    584     0.04,                    !- Field 32
    585     Until: 24:00,            !- Field 33
    586     0.00,                    !- Field 34
    587     For: Saturday WinterDesignDay,  !- Field 35
    588     Until: 07:00,            !- Field 36
    589     0.0,                     !- Field 37
    590     Until: 08:00,            !- Field 38
    591     0.16,                    !- Field 39
    592     Until: 09:00,            !- Field 40
    593     0.14,                    !- Field 41
    594     Until: 10:00,            !- Field 42
    595     0.21,                    !- Field 43
    596     Until: 11:00,            !- Field 44
    597     0.18,                    !- Field 45
    598     Until: 12:00,            !- Field 46
    599     0.25,                    !- Field 47
    600     Until: 13:00,            !- Field 48
    601     0.21,                    !- Field 49
    602     Until: 14:00,            !- Field 50
    603     0.13,                    !- Field 51
    604     Until: 15:00,            !- Field 52
    605     0.08,                    !- Field 53
    606     Until: 16:00,            !- Field 54
    607     0.04,                    !- Field 55
    608     Until: 17:00,            !- Field 56
    609     0.05,                    !- Field 57
    610     Until: 18:00,            !- Field 58
    611     0.06,                    !- Field 59
    612     Until: 24:00,            !- Field 60
    613     0.00,                    !- Field 61
    614     For: Sunday Holidays AllOtherDays,  !- Field 62
    615     Until: 24:00,            !- Field 63
    616     0.0;                     !- Field 64
    617 
    618 Schedule:Compact,
    619     INFIL_SCH,               !- Name
    620     fraction,                !- Schedule Type Limits Name
    621     Through: 12/31,          !- Field 1
    622     For: Weekdays SummerDesignDay,  !- Field 2
    623     Until: 06:00,            !- Field 3
    624     1.0,                     !- Field 4
    625     Until: 22:00,            !- Field 5
    626     0.0,                     !- Field 6
    627     Until: 24:00,            !- Field 7
    628     1.0,                     !- Field 8
    629     For: Saturday WinterDesignDay,  !- Field 9
    630     Until: 06:00,            !- Field 10
    631     1.0,                     !- Field 11
    632     Until: 18:00,            !- Field 12
    633     0.0,                     !- Field 13
    634     Until: 24:00,            !- Field 14
    635     1.0,                     !- Field 15
    636     For: Sunday Holidays AllOtherDays,  !- Field 16
    637     Until: 24:00,            !- Field 17
    638     1.0;                     !- Field 18
    639 
    640 Schedule:Compact,
    641     INFIL_HALF_ON_SCH,       !- Name
    642     fraction,                !- Schedule Type Limits Name
    643     Through: 12/31,          !- Field 1
    644     For: Weekdays SummerDesignDay,  !- Field 2
    645     Until: 06:00,            !- Field 3
    646     1.0,                     !- Field 4
    647     Until: 22:00,            !- Field 5
    648     0.5,                     !- Field 6
    649     Until: 24:00,            !- Field 7
    650     1.0,                     !- Field 8
    651     For: Saturday WinterDesignDay,  !- Field 9
    652     Until: 06:00,            !- Field 10
    653     1.0,                     !- Field 11
    654     Until: 18:00,            !- Field 12
    655     0.5,                     !- Field 13
    656     Until: 24:00,            !- Field 14
    657     1.0,                     !- Field 15
    658     For: Sunday Holidays AllOtherDays,  !- Field 16
    659     Until: 24:00,            !- Field 17
    660     1.0;                     !- Field 18
    661 
    662 Schedule:Compact,
    663     INFIL_QUARTER_ON_SCH,    !- Name
    664     fraction,                !- Schedule Type Limits Name
    665     Through: 12/31,          !- Field 1
    666     For: Weekdays SummerDesignDay,  !- Field 2
    667     Until: 06:00,            !- Field 3
    668     1.0,                     !- Field 4
    669     Until: 22:00,            !- Field 5
    670     0.25,                    !- Field 6
    671     Until: 24:00,            !- Field 7
    672     1.0,                     !- Field 8
    673     For: Saturday WinterDesignDay,  !- Field 9
    674     Until: 06:00,            !- Field 10
    675     1.0,                     !- Field 11
    676     Until: 18:00,            !- Field 12
    677     0.25,                    !- Field 13
    678     Until: 24:00,            !- Field 14
    679     1.0,                     !- Field 15
    680     For: Sunday Holidays AllOtherDays,  !- Field 16
    681     Until: 24:00,            !- Field 17
    682     1.0;                     !- Field 18
    683 
    684 ! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
    685 Schedule:Compact,
    686     BLDG_SWH_SCH,            !- Name
    687     Fraction,                !- Schedule Type Limits Name
    688     Through: 12/31,          !- Field 1
    689     For: Weekdays SummerDesignDay,  !- Field 2
    690     Until: 05:00,            !- Field 3
    691     0.05,                    !- Field 4
    692     Until: 06:00,            !- Field 5
    693     0.08,                    !- Field 6
    694     Until: 07:00,            !- Field 7
    695     0.07,                    !- Field 8
    696     Until: 08:00,            !- Field 9
    697     0.19,                    !- Field 10
    698     Until: 09:00,            !- Field 11
    699     0.35,                    !- Field 12
    700     Until: 10:00,            !- Field 13
    701     0.38,                    !- Field 14
    702     Until: 11:00,            !- Field 15
    703     0.39,                    !- Field 16
    704     Until: 12:00,            !- Field 17
    705     0.47,                    !- Field 18
    706     Until: 13:00,            !- Field 19
    707     0.57,                    !- Field 20
    708     Until: 14:00,            !- Field 21
    709     0.54,                    !- Field 22
    710     Until: 15:00,            !- Field 23
    711     0.34,                    !- Field 24
    712     Until: 16:00,            !- Field 25
    713     0.33,                    !- Field 26
    714     Until: 17:00,            !- Field 27
    715     0.44,                    !- Field 28
    716     Until: 18:00,            !- Field 29
    717     0.26,                    !- Field 30
    718     Until: 19:00,            !- Field 31
    719     0.21,                    !- Field 32
    720     Until: 20:00,            !- Field 33
    721     0.15,                    !- Field 34
    722     Until: 21:00,            !- Field 35
    723     0.17,                    !- Field 36
    724     Until: 22:00,            !- Field 37
    725     0.08,                    !- Field 38
    726     Until: 24:00,            !- Field 39
    727     0.05,                    !- Field 40
    728     For: Saturday WinterDesignDay,  !- Field 41
    729     Until: 05:00,            !- Field 42
    730     0.05,                    !- Field 43
    731     Until: 06:00,            !- Field 44
    732     0.08,                    !- Field 45
    733     Until: 07:00,            !- Field 46
    734     0.07,                    !- Field 47
    735     Until: 08:00,            !- Field 48
    736     0.11,                    !- Field 49
    737     Until: 09:00,            !- Field 50
    738     0.15,                    !- Field 51
    739     Until: 10:00,            !- Field 52
    740     0.21,                    !- Field 53
    741     Until: 11:00,            !- Field 54
    742     0.19,                    !- Field 55
    743     Until: 12:00,            !- Field 56
    744     0.23,                    !- Field 57
    745     Until: 13:00,            !- Field 58
    746     0.20,                    !- Field 59
    747     Until: 14:00,            !- Field 60
    748     0.19,                    !- Field 61
    749     Until: 15:00,            !- Field 62
    750     0.15,                    !- Field 63
    751     Until: 16:00,            !- Field 64
    752     0.13,                    !- Field 65
    753     Until: 17:00,            !- Field 66
    754     0.14,                    !- Field 67
    755     Until: 21:00,            !- Field 68
    756     0.07,                    !- Field 69
    757     Until: 22:00,            !- Field 70
    758     0.09,                    !- Field 71
    759     Until: 24:00,            !- Field 72
    760     0.05,                    !- Field 73
    761     For: Sunday Holidays AllOtherDays,  !- Field 74
    762     Until: 05:00,            !- Field 75
    763     0.04,                    !- Field 76
    764     Until: 06:00,            !- Field 77
    765     0.07,                    !- Field 78
    766     Until: 11:00,            !- Field 79
    767     0.04,                    !- Field 80
    768     Until: 13:00,            !- Field 81
    769     0.06,                    !- Field 82
    770     Until: 14:00,            !- Field 83
    771     0.09,                    !- Field 84
    772     Until: 15:00,            !- Field 85
    773     0.06,                    !- Field 86
    774     Until: 21:00,            !- Field 87
    775     0.04,                    !- Field 88
    776     Until: 22:00,            !- Field 89
    777     0.07,                    !- Field 90
    778     Until: 24:00,            !- Field 91
    779     0.04;                    !- Field 92
    780 
    781 Schedule:Compact,
    782     Hours_of_operation,      !- Name
    783     on/off,                  !- Schedule Type Limits Name
    784     Through: 12/31,          !- Field 1
    785     For: Weekdays SummerDesignDay,  !- Field 2
    786     Until: 06:00,            !- Field 3
    787     0.0,                     !- Field 4
    788     Until: 22:00,            !- Field 5
    789     1.0,                     !- Field 6
    790     Until: 24:00,            !- Field 7
    791     0.0,                     !- Field 8
    792     For: Saturday WinterDesignDay,  !- Field 9
    793     Until: 06:00,            !- Field 10
    794     0.0,                     !- Field 11
    795     Until: 18:00,            !- Field 12
    796     1.0,                     !- Field 13
    797     Until: 24:00,            !- Field 14
    798     0.0,                     !- Field 15
    799     For: Sunday Holidays AllOtherDays,  !- Field 16
    800     Until: 24:00,            !- Field 17
    801     0.0;                     !- Field 18
    802 
    803 Schedule:Compact,
    804     ALWAYS_ON,               !- Name
    805     Fraction,                !- Schedule Type Limits Name
    806     Through: 12/31,          !- Field 1
    807     For: AllDays,            !- Field 2
    808     Until: 24:00,            !- Field 3
    809     1.0;                     !- Field 4
    810 
    811 Schedule:Compact,
    812     ALWAYS_OFF,              !- Name
    813     Fraction,                !- Schedule Type Limits Name
    814     Through: 12/31,          !- Field 1
    815     For: AllDays,            !- Field 2
    816     Until: 24:00,            !- Field 3
    817     0.0;                     !- Field 4
    818 
    819 ! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
    820 ! Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0
    821 Schedule:Compact,
    822     HVACOperationSchd,       !- Name
    823     on/off,                  !- Schedule Type Limits Name
    824     Through: 12/31,          !- Field 1
    825     For: Weekdays SummerDesignDay,  !- Field 2
    826     Until: 06:00,            !- Field 3
    827     0.0,                     !- Field 4
    828     Until: 22:00,            !- Field 5
    829     1.0,                     !- Field 6
    830     Until: 24:00,            !- Field 7
    831     0.0,                     !- Field 8
    832     For: Saturday WinterDesignDay,  !- Field 9
    833     Until: 06:00,            !- Field 10
    834     0.0,                     !- Field 11
    835     Until: 18:00,            !- Field 12
    836     1.0,                     !- Field 13
    837     Until: 24:00,            !- Field 14
    838     0.0,                     !- Field 15
    839     For: Sunday Holidays AllOtherDays,  !- Field 16
    840     Until: 24:00,            !- Field 17
    841     0.0;                     !- Field 18
    842 
    843 Schedule:Compact,
    844     PlantOnSched,            !- Name
    845     On/Off,                  !- Schedule Type Limits Name
    846     Through: 12/31,          !- Field 1
    847     For: AllDays,            !- Field 2
    848     Until: 24:00,            !- Field 3
    849     1.0;                     !- Field 4
    850 
    851 Schedule:Compact,
    852     FAN_SCH,                 !- Name
    853     Fraction,                !- Schedule Type Limits Name
    854     Through: 12/31,          !- Field 1
    855     For: AllDays,            !- Field 2
    856     Until: 24:00,            !- Field 3
    857     1.0;                     !- Field 4
    858 
    859 Schedule:Compact,
    860     ReheatCoilAvailSched,    !- Name
    861     Fraction,                !- Schedule Type Limits Name
    862     Through: 12/31,          !- Field 1
    863     For: AllDays,            !- Field 2
    864     Until: 24:00,            !- Field 3
    865     1.0;                     !- Field 4
    866 
    867 Schedule:Compact,
    868     CoolingCoilAvailSched,   !- Name
    869     Fraction,                !- Schedule Type Limits Name
    870     Through: 12/31,          !- Field 1
    871     For: AllDays,            !- Field 2
    872     Until: 24:00,            !- Field 3
    873     1.0;                     !- Field 4
    874 
    875 Schedule:Compact,
    876     HTGorCLGSETP_SCH,        !- Name
    877     Temperature,             !- Schedule Type Limits Name
    878     Through: 4/30,           !- Field 1
    879     For: WinterDesignDay,    !- Field 2
    880     Until: 24:00,            !- Field 3
    881     18.0620840057,                      !- Field 4
    882     For: WeekEnds Holidays SummerDesignDay,  !- Field 5
    883     Until: 24:00,            !- Field 6
    884     16,                      !- Field 7
    885     For: AllOtherDays,       !- Field 8
    886     Until: 06:00,            !- Field 9
    887     16,                      !- Field 10
    888     Until: 21:00,            !- Field 11
    889     18.0620840057,                      !- Field 12
    890     Until: 24:00,            !- Field 13
    891     16,                      !- Field 14
    892     Through: 9/30,           !- Field 15
    893     For: WinterDesignDay,    !- Field 16
    894     Until: 24:00,            !- Field 17
    895     22.7024004046,                      !- Field 18
    896     For: WeekEnds Holidays SummerDesignDay,  !- Field 19
    897     Until: 24:00,            !- Field 20
    898     28,                      !- Field 21
    899     For: AllOtherDays,       !- Field 22
    900     Until: 06:00,            !- Field 23
    901     28,                      !- Field 24
    902     Until: 18:00,            !- Field 25
    903     22.7024004046,                      !- Field 26
    904     Until: 24:00,            !- Field 27
    905     28,                      !- Field 28
    906     Through: 12/31,          !- Field 29
    907     For: WinterDesignDay,    !- Field 30
    908     Until: 24:00,            !- Field 31
    909     18.0620840057,                      !- Field 32
    910     For: WeekEnds Holidays SummerDesignDay,  !- Field 33
    911     Until: 24:00,            !- Field 34
    912     16,                      !- Field 35
    913     For: AllOtherDays,       !- Field 36
    914     Until: 06:00,            !- Field 37
    915     16,                      !- Field 38
    916     Until: 21:00,            !- Field 39
    917     18.0620840057,                      !- Field 40
    918     Until: 24:00,            !- Field 41
    919     16;                      !- Field 42
    920 
    921 Schedule:Compact,
    922     HTGSETP_SCH,             !- Name
    923     Temperature,             !- Schedule Type Limits Name
    924     Through: 12/31,          !- Field 1
    925     For: Weekdays,           !- Field 2
    926     Until: 05:00,            !- Field 3
    927     16,                      !- Field 4
    928     Until: 19:00,            !- Field 5
    929     21.0,                    !- Field 6
    930     Until: 24:00,            !- Field 7
    931     16,                      !- Field 8
    932     For SummerDesignDay,     !- Field 9
    933     Until: 24:00,            !- Field 10
    934     15.6,                    !- Field 11
    935     For: Saturday,           !- Field 12
    936     Until: 06:00,            !- Field 13
    937     16,                      !- Field 14
    938     Until: 17:00,            !- Field 15
    939     21.0,                    !- Field 16
    940     Until: 24:00,            !- Field 17
    941     16,                      !- Field 18
    942     For: WinterDesignDay,    !- Field 19
    943     Until: 24:00,            !- Field 20
    944     21.0,                    !- Field 21
    945     For: Sunday Holidays AllOtherDays,  !- Field 22
    946     Until: 24:00,            !- Field 23
    947     16;                      !- Field 24
    948 
    949 Schedule:Compact,
    950     CLGSETP_SCH,             !- Name
    951     Temperature,             !- Schedule Type Limits Name
    952     Through: 12/31,          !- Field 1
    953     For: Weekdays SummerDesignDay,  !- Field 2
    954     Until: 06:00,            !- Field 3
    955     30.0,                    !- Field 4
    956     Until: 22:00,            !- Field 5
    957     24.0,                    !- Field 6
    958     Until: 24:00,            !- Field 7
    959     30.0,                    !- Field 8
    960     For: Saturday,           !- Field 9
    961     Until: 06:00,            !- Field 10
    962     30.0,                    !- Field 11
    963     Until: 18:00,            !- Field 12
    964     24.0,                    !- Field 13
    965     Until: 24:00,            !- Field 14
    966     30.0,                    !- Field 15
    967     For WinterDesignDay,     !- Field 16
    968     Until: 24:00,            !- Field 17
    969     30.0,                    !- Field 18
    970     For: Sunday Holidays AllOtherDays,  !- Field 19
    971     Until: 24:00,            !- Field 20
    972     30.0;                    !- Field 21
    973 
    974 Schedule:Compact,
    975     Humidity Setpoint Schedule,  !- Name
    976     Humidity,                !- Schedule Type Limits Name
    977     Through: 12/31,          !- Field 1
    978     For: Weekdays SummerDesignDay,  !- Field 2
    979     Until: 24:00,            !- Field 3
    980     50,                      !- Field 4
    981     For: Saturday WinterDesignDay,  !- Field 5
    982     Until: 24:00,            !- Field 6
    983     50,                      !- Field 7
    984     For: Sunday Holidays AllOtherDays,  !- Field 8
    985     Until: 24:00,            !- Field 9
    986     50;                      !- Field 10
    987 
    988 Schedule:Compact,
    989     MinRelHumSetSch,         !- Name
    990     Humidity,                !- Schedule Type Limits Name
    991     Through: 12/31,          !- Field 1
    992     For: AllDays,            !- Field 2
    993     Until: 24:00,            !- Field 3
    994     30;                      !- Field 4
    995 
    996 Schedule:Compact,
    997     MaxRelHumSetSch,         !- Name
    998     Humidity,                !- Schedule Type Limits Name
    999     Through: 12/31,          !- Field 1
   1000     For: AllDays,            !- Field 2
   1001     Until: 24:00,            !- Field 3
   1002     60;                      !- Field 4
   1003 
   1004 Schedule:Compact,
   1005     MinOA_MotorizedDamper_Sched,  !- Name
   1006     fraction,                !- Schedule Type Limits Name
   1007     Through: 12/31,          !- Field 1
   1008     For: Weekdays SummerDesignDay,  !- Field 2
   1009     Until: 07:00,            !- Field 3
   1010     0.0,                     !- Field 4
   1011     Until: 22:00,            !- Field 5
   1012     1.0,                     !- Field 6
   1013     Until: 24:00,            !- Field 7
   1014     0.0,                     !- Field 8
   1015     For: Saturday WinterDesignDay,  !- Field 9
   1016     Until: 07:00,            !- Field 10
   1017     0.0,                     !- Field 11
   1018     Until: 18:00,            !- Field 12
   1019     1.0,                     !- Field 13
   1020     Until: 24:00,            !- Field 14
   1021     0.0,                     !- Field 15
   1022     For: Sunday Holidays AllOtherDays,  !- Field 16
   1023     Until: 24:00,            !- Field 17
   1024     0.0;                     !- Field 18
   1025 
   1026 Schedule:Compact,
   1027     MinOA_Sched,             !- Name
   1028     fraction,                !- Schedule Type Limits Name
   1029     Through: 12/31,          !- Field 1
   1030     For: AllDays,            !- Field 2
   1031     Until: 24:00,            !- Field 3
   1032     1.0;                     !- Field 4
   1033 
   1034 Schedule:Compact,
   1035     Zone Control Type Sched, !- Name
   1036     Control Type,            !- Schedule Type Limits Name
   1037     Through: 12/31,          !- Field 1
   1038     For: AllDays,            !- Field 2
   1039     Until: 24:00,            !- Field 3
   1040     3;                       !- Field 4
   1041 
   1042 Schedule:Compact,
   1043     Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
   1044     Temperature,             !- Schedule Type Limits Name
   1045     Through: 3/31,           !- Field 1
   1046     For: AllDays,            !- Field 2
   1047     Until: 24:00,            !- Field 3
   1048     13.0,                    !- Field 4
   1049     Through: 9/30,           !- Field 5
   1050     For: AllDays,            !- Field 6
   1051     Until: 24:00,            !- Field 7
   1052     13.0,                    !- Field 8
   1053     Through: 12/31,          !- Field 9
   1054     For: AllDays,            !- Field 10
   1055     Until: 24:00,            !- Field 11
   1056     13.0;                    !- Field 12
   1057 
   1058 Schedule:Compact,
   1059     CW-Loop-Temp-Schedule,   !- Name
   1060     Temperature,             !- Schedule Type Limits Name
   1061     Through: 12/31,          !- Field 1
   1062     For: AllDays,            !- Field 2
   1063     Until: 24:00,            !- Field 3
   1064     6.7;                     !- Field 4
   1065 
   1066 Schedule:Compact,
   1067     HW-Loop-Temp-Schedule,   !- Name
   1068     Temperature,             !- Schedule Type Limits Name
   1069     Through: 12/31,          !- Field 1
   1070     For: AllDays,            !- Field 2
   1071     Until: 24:00,            !- Field 3
   1072     60.;                     !- Field 4
   1073 
   1074 Schedule:Compact,
   1075     Heating-Supply-Air-Temp-Sch,  !- Name
   1076     Temperature,             !- Schedule Type Limits Name
   1077     Through: 12/31,          !- Field 1
   1078     For: AllDays,            !- Field 2
   1079     Until: 24:00,            !- Field 3
   1080     16.0;                    !- Field 4
   1081 
   1082 Schedule:Compact,
   1083     ACTIVITY_SCH,            !- Name
   1084     Any Number,              !- Schedule Type Limits Name
   1085     Through: 12/31,          !- Field 1
   1086     For: AllDays,            !- Field 2
   1087     Until: 24:00,            !- Field 3
   1088     120.;                    !- Field 4
   1089 
   1090 Schedule:Compact,
   1091     WORK_EFF_SCH,            !- Name
   1092     Fraction,                !- Schedule Type Limits Name
   1093     Through: 12/31,          !- Field 1
   1094     For: AllDays,            !- Field 2
   1095     Until: 24:00,            !- Field 3
   1096     0.0;                     !- Field 4
   1097 
   1098 Schedule:Compact,
   1099     AIR_VELO_SCH,            !- Name
   1100     Any Number,              !- Schedule Type Limits Name
   1101     Through: 12/31,          !- Field 1
   1102     For: AllDays,            !- Field 2
   1103     Until: 24:00,            !- Field 3
   1104     0.2;                     !- Field 4
   1105 
   1106 Schedule:Compact,
   1107     CLOTHING_SCH,            !- Name
   1108     Any Number,              !- Schedule Type Limits Name
   1109     Through: 04/30,          !- Field 1
   1110     For: AllDays,            !- Field 2
   1111     Until: 24:00,            !- Field 3
   1112     1.0,                     !- Field 4
   1113     Through: 09/30,          !- Field 5
   1114     For: AllDays,            !- Field 6
   1115     Until: 24:00,            !- Field 7
   1116     0.5,                     !- Field 8
   1117     Through: 12/31,          !- Field 9
   1118     For: AllDays,            !- Field 10
   1119     Until: 24:00,            !- Field 11
   1120     1.0;                     !- Field 12
   1121 
   1122 Schedule:Compact,
   1123     SHADING_SCH,             !- Name
   1124     Any Number,              !- Schedule Type Limits Name
   1125     Through: 12/31,          !- Field 1
   1126     For: AllDays,            !- Field 2
   1127     Until: 24:00,            !- Field 3
   1128     0.0;                     !- Field 4
   1129 
   1130 
   1131 !-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
   1132 
   1133 Material,
   1134     Roof Membrane,           !- Name
   1135     VeryRough,               !- Roughness
   1136     0.0095,                  !- Thickness {m}
   1137     0.1600,                  !- Conductivity {W/m-K}
   1138     1121.2900,               !- Density {kg/m3}
   1139     1460.0000,               !- Specific Heat {J/kg-K}
   1140     0.9000,                  !- Thermal Absorptance
   1141     0.7000,                  !- Solar Absorptance
   1142     0.7000;                  !- Visible Absorptance
   1143 
   1144 Material,
   1145     Roof Insulation,         !- Name
   1146     MediumRough,             !- Roughness
   1147     0.126139810236,                 !- Thickness {m}
   1148     0.0490,                  !- Conductivity {W/m-K}
   1149     265.0000,                !- Density {kg/m3}
   1150     836.8000,                !- Specific Heat {J/kg-K}
   1151     0.9000,                  !- Thermal Absorptance
   1152     0.7000,                  !- Solar Absorptance
   1153     0.7000;                  !- Visible Absorptance
   1154 
   1155 Material,
   1156     Metal Decking,           !- Name
   1157     MediumSmooth,            !- Roughness
   1158     0.0015,                  !- Thickness {m}
   1159     45.0060,                 !- Conductivity {W/m-K}
   1160     7680.0000,               !- Density {kg/m3}
   1161     418.4000,                !- Specific Heat {J/kg-K}
   1162     0.9000,                  !- Thermal Absorptance
   1163     0.7000,                  !- Solar Absorptance
   1164     0.3000;                  !- Visible Absorptance
   1165 
   1166 Material,
   1167     GP01 1/2 GYPSUM,         !- Name
   1168     Smooth,                  !- Roughness
   1169     0.0127,                  !- Thickness {m}
   1170     0.1600,                  !- Conductivity {W/m-K}
   1171     800.0000,                !- Density {kg/m3}
   1172     1090.0000,               !- Specific Heat {J/kg-K}
   1173     0.9000,                  !- Thermal Absorptance
   1174     0.7000,                  !- Solar Absorptance
   1175     0.5000;                  !- Visible Absorptance
   1176 
   1177 Material,
   1178     Wall Insulation [6],     !- Name
   1179     MediumRough,             !- Roughness
   1180     0.0292450402345,                    !- Thickness {m}
   1181     0.0450,                  !- Conductivity {W/m-K}
   1182     265.0000,                !- Density {kg/m3}
   1183     836.8000,                !- Specific Heat {J/kg-K}
   1184     0.9000,                  !- Thermal Absorptance
   1185     0.7000,                  !- Solar Absorptance
   1186     0.7000;                  !- Visible Absorptance
   1187 
   1188 Material,
   1189     1/2IN Gypsum,            !- Name
   1190     Smooth,                  !- Roughness
   1191     0.0127,                  !- Thickness {m}
   1192     0.1600,                  !- Conductivity {W/m-K}
   1193     784.9000,                !- Density {kg/m3}
   1194     830.0000,                !- Specific Heat {J/kg-K}
   1195     0.9000,                  !- Thermal Absorptance
   1196     0.9200,                  !- Solar Absorptance
   1197     0.9200;                  !- Visible Absorptance
   1198 
   1199 Material,
   1200     MAT-CC05 8 HW CONCRETE,  !- Name
   1201     Rough,                   !- Roughness
   1202     0.2032,                  !- Thickness {m}
   1203     1.3110,                  !- Conductivity {W/m-K}
   1204     2240.0000,               !- Density {kg/m3}
   1205     836.8000,                !- Specific Heat {J/kg-K}
   1206     0.9000,                  !- Thermal Absorptance
   1207     0.7000,                  !- Solar Absorptance
   1208     0.7000;                  !- Visible Absorptance
   1209 
   1210 Material,
   1211     Floor Insulation [2],    !- Name
   1212     MediumRough,             !- Roughness
   1213     0.0636,                  !- Thickness {m}
   1214     0.0450,                  !- Conductivity {W/m-K}
   1215     265.0000,                !- Density {kg/m3}
   1216     836.8000,                !- Specific Heat {J/kg-K}
   1217     0.9000,                  !- Thermal Absorptance
   1218     0.7000,                  !- Solar Absorptance
   1219     0.7000;                  !- Visible Absorptance
   1220 
   1221 Material,
   1222     METAL Door Medium 18Ga_1,!- Name
   1223     Smooth,                  !- Roughness
   1224     0.0013,                  !- Thickness {m}
   1225     45.3149,                 !- Conductivity {W/m-K}
   1226     7833.0300,               !- Density {kg/m3}
   1227     502.0800,                !- Specific Heat {J/kg-K}
   1228     0.8000,                  !- Thermal Absorptance
   1229     0.5000,                  !- Solar Absorptance
   1230     0.5000;                  !- Visible Absorptance
   1231 
   1232 Material,
   1233     METAL Door Medium 18Ga_2,!- Name
   1234     Smooth,                  !- Roughness
   1235     0.0013,                  !- Thickness {m}
   1236     45.3149,                 !- Conductivity {W/m-K}
   1237     7833.0300,               !- Density {kg/m3}
   1238     502.0800,                !- Specific Heat {J/kg-K}
   1239     0.8000,                  !- Thermal Absorptance
   1240     0.5000,                  !- Solar Absorptance
   1241     0.5000;                  !- Visible Absorptance
   1242 
   1243 Material,
   1244     Std Wood 6inch,          !- Name
   1245     MediumSmooth,            !- Roughness
   1246     0.15,                    !- Thickness {m}
   1247     0.12,                    !- Conductivity {W/m-K}
   1248     540.0000,                !- Density {kg/m3}
   1249     1210,                    !- Specific Heat {J/kg-K}
   1250     0.9000000,               !- Thermal Absorptance
   1251     0.7000000,               !- Solar Absorptance
   1252     0.7000000;               !- Visible Absorptance
   1253 
   1254 Material,
   1255     Std 1.5  MW CONCRETE,    !- Name
   1256     Rough,                   !- Roughness
   1257     0.038,                   !- Thickness {m}
   1258     0.858,                   !- Conductivity {W/m-K}
   1259     1968,                    !- Density {kg/m3}
   1260     836.8,                   !- Specific Heat {J/kg-K}
   1261     0.9,                     !- Thermal Absorptance
   1262     0.7,                     !- Solar Absorptance
   1263     0.7;                     !- Visible Absorptance
   1264 
   1265 Material,
   1266     Std AC02,                !- Name
   1267     MediumSmooth,            !- Roughness
   1268     1.2700000E-02,           !- Thickness {m}
   1269     5.7000000E-02,           !- Conductivity {W/m-K}
   1270     288.0000,                !- Density {kg/m3}
   1271     1339.000,                !- Specific Heat {J/kg-K}
   1272     0.9000000,               !- Thermal Absorptance
   1273     0.7000000,               !- Solar Absorptance
   1274     0.2000000;               !- Visible Absorptance
   1275 
   1276 Material,
   1277     Std MAT-CC05 4  MW CONCRETE,  !- Name
   1278     Rough,                   !- Roughness
   1279     0.1000,                  !- Thickness {m}
   1280     0.858,                   !- Conductivity {W/m-K}
   1281     1968,                    !- Density {kg/m3}
   1282     836.8,                   !- Specific Heat {J/kg-K}
   1283     0.9,                     !- Thermal Absorptance
   1284     0.7,                     !- Solar Absorptance
   1285     0.2;                     !- Visible Absorptance
   1286 
   1287 Material,
   1288     Std Very High Reflectivity Surface,  !- Name
   1289     Smooth,                  !- Roughness
   1290     0.0005,                  !- Thickness {m}
   1291     237,                     !- Conductivity {W/m-K}
   1292     2702,                    !- Density {kg/m3}
   1293     903,                     !- Specific Heat {J/kg-K}
   1294     0.90,                    !- Thermal Absorptance
   1295     0.05,                    !- Solar Absorptance
   1296     0.05;                    !- Visible Absorptance
   1297 
   1298 Material,
   1299     Std PW05,                !- Name
   1300     MediumSmooth,            !- Roughness
   1301     1.9099999E-02,           !- Thickness {m}
   1302     0.1150000,               !- Conductivity {W/m-K}
   1303     545.0000,                !- Density {kg/m3}
   1304     1213.000,                !- Specific Heat {J/kg-K}
   1305     0.9000000,               !- Thermal Absorptance
   1306     0.7800000,               !- Solar Absorptance
   1307     0.7800000;               !- Visible Absorptance
   1308 
   1309 Material,
   1310     Std Steel_Brown_Regular, !- Name
   1311     Smooth,                  !- Roughness
   1312     1.5000000E-03,           !- Thickness {m}
   1313     44.96960,                !- Conductivity {W/m-K}
   1314     7689.000,                !- Density {kg/m3}
   1315     418.0000,                !- Specific Heat {J/kg-K}
   1316     0.9000000,               !- Thermal Absorptance
   1317     0.9200000,               !- Solar Absorptance
   1318     0.92000000;              !- Visible Absorptance
   1319 
   1320 Material,
   1321     Std Steel_Brown_Cool,    !- Name
   1322     Smooth,                  !- Roughness
   1323     1.5000000E-03,           !- Thickness {m}
   1324     44.96960,                !- Conductivity {W/m-K}
   1325     7689.000,                !- Density {kg/m3}
   1326     418.0000,                !- Specific Heat {J/kg-K}
   1327     0.9000000,               !- Thermal Absorptance
   1328     0.7300000,               !- Solar Absorptance
   1329     0.73000000;              !- Visible Absorptance
   1330 
   1331 Material,
   1332     PW05_Plywood3/4_in,      !- Name
   1333     MediumSmooth,            !- Roughness
   1334     0.0191,                  !- Thickness {m}
   1335     0.1150,                  !- Conductivity {W/m-K}
   1336     545.0000,                !- Density {kg/m3}
   1337     1213.0000,               !- Specific Heat {J/kg-K}
   1338     0.9000,                  !- Thermal Absorptance
   1339     0.7000,                  !- Solar Absorptance
   1340     0.7800;                  !- Visible Absorptance
   1341 
   1342 
   1343 !-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========
   1344 
   1345 Material:NoMass,
   1346     MAT-SHEATH,              !- Name
   1347     Rough,                   !- Roughness
   1348     0.3626,                  !- Thermal Resistance {m2-K/W}
   1349     0.9000,                  !- Thermal Absorptance
   1350     0.7000,                  !- Solar Absorptance
   1351     0.7000;                  !- Visible Absorptance
   1352 
   1353 Material:NoMass,
   1354     CP02 CARPET PAD,         !- Name
   1355     VeryRough,               !- Roughness
   1356     0.2165,                  !- Thermal Resistance {m2-K/W}
   1357     0.9000,                  !- Thermal Absorptance
   1358     0.7000,                  !- Solar Absorptance
   1359     0.8000;                  !- Visible Absorptance
   1360 
   1361 Material:NoMass,
   1362     AIR,                     !- Name
   1363     Smooth,                  !- Roughness
   1364     0.2515,                  !- Thermal Resistance {m2-K/W}
   1365     0.8000,                  !- Thermal Absorptance
   1366     0.5000,                  !- Solar Absorptance
   1367     0.5000;                  !- Visible Absorptance
   1368 
   1369 Material:NoMass,
   1370     AIR [1],                 !- Name
   1371     Smooth,                  !- Roughness
   1372     0.1214,                  !- Thermal Resistance {m2-K/W}
   1373     0.8000,                  !- Thermal Absorptance
   1374     0.5000,                  !- Solar Absorptance
   1375     0.5000;                  !- Visible Absorptance
   1376 
   1377 Material:NoMass,
   1378     Std CP02 CARPET PAD,     !- Name
   1379     VeryRough,               !- Roughness
   1380     0.21648,                 !- Thermal Resistance {m2-K/W}
   1381     0.9,                     !- Thermal Absorptance
   1382     0.7,                     !- Solar Absorptance
   1383     0.8;                     !- Visible Absorptance
   1384 
   1385 Material:NoMass,
   1386     MAT-AIR-WALL,            !- Name
   1387     Rough,                   !- Roughness
   1388     0.2079491,               !- Thermal Resistance {m2-K/W}
   1389     0.9,                     !- Thermal Absorptance
   1390     0.7;                     !- Solar Absorptance
   1391 
   1392 Material:NoMass,
   1393     Std Opaque Door panel_con,  !- Name
   1394     MediumRough,             !- Roughness
   1395     0.12327,                 !- Thermal Resistance {m2-K/W}
   1396     0.9,                     !- Thermal Absorptance
   1397     0.7,                     !- Solar Absorptance
   1398     0.7;                     !- Visible Absorptance
   1399 
   1400 Material:NoMass,
   1401     Std Opaque Door panel_semi,  !- Name
   1402     MediumRough,             !- Roughness
   1403     0.12327,                 !- Thermal Resistance {m2-K/W}
   1404     0.9,                     !- Thermal Absorptance
   1405     0.7,                     !- Solar Absorptance
   1406     0.7;                     !- Visible Absorptance
   1407 
   1408 Material:NoMass,
   1409     Std Overhead Door Panel, !- Name
   1410     MediumRough,             !- Roughness
   1411     0.255345,                !- Thermal Resistance {m2-K/W}
   1412     0.9,                     !- Thermal Absorptance
   1413     0.7,                     !- Solar Absorptance
   1414     0.7;                     !- Visible Absorptance
   1415 
   1416 
   1417 !-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========
   1418 
   1419 WindowMaterial:SimpleGlazingSystem,
   1420     Theoretical Glass [132], !- Name
   1421     2.01042925273,                   !- U-Factor {W/m2-K}
   1422     0.545444523358,                     !- Solar Heat Gain Coefficient
   1423     0.622;                   !- Visible Transmittance
   1424 
   1425 WindowMaterial:SimpleGlazingSystem,
   1426     Theoretical Glass [146], !- Name
   1427     2.01042925273,                   !- U-Factor {W/m2-K}
   1428     0.545444523358,                     !- Solar Heat Gain Coefficient
   1429     0.622;                   !- Visible Transmittance
   1430 
   1431 
   1432 !-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========
   1433 
   1434 WindowMaterial:Glazing,
   1435     Std Clear Acrylic Plastic,  !- Name
   1436     SpectralAverage,         !- Optical Data Type
   1437     ,                        !- Window Glass Spectral Data Set Name
   1438     0.003,                   !- Thickness {m}
   1439     0.92,                    !- Solar Transmittance at Normal Incidence
   1440     0.05,                    !- Front Side Solar Reflectance at Normal Incidence
   1441     0.05,                    !- Back Side Solar Reflectance at Normal Incidence
   1442     0.92,                    !- Visible Transmittance at Normal Incidence
   1443     0.05,                    !- Front Side Visible Reflectance at Normal Incidence
   1444     0.05,                    !- Back Side Visible Reflectance at Normal Incidence
   1445     0.00,                    !- Infrared Transmittance at Normal Incidence
   1446     0.90,                    !- Front Side Infrared Hemispherical Emissivity
   1447     0.90,                    !- Back Side Infrared Hemispherical Emissivity
   1448     0.90;                    !- Conductivity {W/m-K}
   1449 
   1450 WindowMaterial:Glazing,
   1451     Std Diffusing Acrylic Plastic,  !- Name
   1452     SpectralAverage,         !- Optical Data Type
   1453     ,                        !- Window Glass Spectral Data Set Name
   1454     0.0022,                  !- Thickness {m}
   1455     0.90,                    !- Solar Transmittance at Normal Incidence
   1456     0.08,                    !- Front Side Solar Reflectance at Normal Incidence
   1457     0.08,                    !- Back Side Solar Reflectance at Normal Incidence
   1458     0.90,                    !- Visible Transmittance at Normal Incidence
   1459     0.08,                    !- Front Side Visible Reflectance at Normal Incidence
   1460     0.08,                    !- Back Side Visible Reflectance at Normal Incidence
   1461     0.00,                    !- Infrared Transmittance at Normal Incidence
   1462     0.90,                    !- Front Side Infrared Hemispherical Emissivity
   1463     0.90,                    !- Back Side Infrared Hemispherical Emissivity
   1464     0.90;                    !- Conductivity {W/m-K}
   1465 
   1466 
   1467 !-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
   1468 
   1469 Construction,
   1470     InteriorFurnishings,     !- Name
   1471     Std Wood 6inch;          !- Outside Layer
   1472 
   1473 Construction,
   1474     INT-FLOOR-TOPSIDE,       !- Name
   1475     Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
   1476     Std CP02 CARPET PAD;     !- Layer 2
   1477 
   1478 Construction,
   1479     INT-FLOOR-UNDERSIDE,     !- Name
   1480     Std CP02 CARPET PAD,     !- Outside Layer
   1481     Std MAT-CC05 4  MW CONCRETE;  !- Layer 2
   1482 
   1483 Construction,
   1484     INT-FLOOR-SLAB,          !- Name
   1485     Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer
   1486 
   1487 Construction,
   1488     DropCeiling,             !- Name
   1489     Std AC02;                !- Outside Layer
   1490 
   1491 Construction,
   1492     INT-CEILING_SIMPLE,      !- Name
   1493     PW05_Plywood3/4_in;      !- Outside Layer
   1494 
   1495 Construction,
   1496     Raised-Floor-TopSide,    !- Name
   1497     Std 1.5  MW CONCRETE,    !- Outside Layer
   1498     Std CP02 CARPET PAD;     !- Layer 2
   1499 
   1500 Construction,
   1501     Raised-Floor-UnderSide,  !- Name
   1502     Std CP02 CARPET PAD,     !- Outside Layer
   1503     Std 1.5  MW CONCRETE;    !- Layer 2
   1504 
   1505 Construction,
   1506     TDD_Pipe,                !- Name
   1507     Std Very High Reflectivity Surface;  !- Outside Layer
   1508 
   1509 Construction,
   1510     TDD_Dome,                !- Name
   1511     Std Clear Acrylic Plastic;  !- Outside Layer
   1512 
   1513 Construction,
   1514     TDD_Diffuser,            !- Name
   1515     Std Diffusing Acrylic Plastic;  !- Outside Layer
   1516 
   1517 Construction,
   1518     Sloped_Metal_Roof,       !- Name
   1519     Std Steel_Brown_Regular, !- Outside Layer
   1520     Std PW05;                !- Layer 2
   1521 
   1522 Construction,
   1523     Gable_Wall,              !- Name
   1524     Std PW05;                !- Outside Layer
   1525 
   1526 Construction,
   1527     AIR-WALL,                !- Name
   1528     MAT-AIR-WALL;            !- Outside Layer
   1529 
   1530 Construction,
   1531     Std Swinging Door_con,   !- Name
   1532     Std Opaque Door panel_con;  !- Outside Layer
   1533 
   1534 Construction,
   1535     Std Swinging Door_semi,  !- Name
   1536     Std Opaque Door panel_semi;  !- Outside Layer
   1537 
   1538 Construction,
   1539     Std Overhead Door,       !- Name
   1540     Std Overhead Door Panel; !- Outside Layer
   1541 
   1542 Construction,
   1543     std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Name
   1544     Theoretical Glass [132]; !- Outside Layer
   1545 
   1546 Construction,
   1547     std_window_UValue_3.237_SHGC_0.49_VT_0.622_east,  !- Name
   1548     Theoretical Glass [132]; !- Outside Layer
   1549 
   1550 Construction,
   1551     std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Name
   1552     Theoretical Glass [132]; !- Outside Layer
   1553 
   1554 Construction,
   1555     std_window_UValue_3.237_SHGC_0.49_VT_0.622_west,  !- Name
   1556     Theoretical Glass [132]; !- Outside Layer
   1557 
   1558 Construction,
   1559     std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Name
   1560     Theoretical Glass [146]; !- Outside Layer
   1561 
   1562 Construction,
   1563     IEAD_R-15 ci_Roof,       !- Name
   1564     Roof Membrane,           !- Outside Layer
   1565     Roof Insulation,         !- Layer 2
   1566     Metal Decking;           !- Layer 3
   1567 
   1568 Construction,
   1569     Standard_Int-Wall,       !- Name
   1570     GP01 1/2 GYPSUM,         !- Outside Layer
   1571     GP01 1/2 GYPSUM;         !- Layer 2
   1572 
   1573 Construction,
   1574     Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Name
   1575     MAT-SHEATH,              !- Outside Layer
   1576     Wall Insulation [6],     !- Layer 2
   1577     1/2IN Gypsum;            !- Layer 3
   1578 
   1579 Construction,
   1580     Unheated - 8in Slab with Carpet_Ext-slab,  !- Name
   1581     MAT-CC05 8 HW CONCRETE,  !- Outside Layer
   1582     CP02 CARPET PAD;         !- Layer 2
   1583 
   1584 Construction,
   1585     Mass_R-8.3 ci_ExposedFloor,  !- Name
   1586     Floor Insulation [2],    !- Outside Layer
   1587     MAT-CC05 8 HW CONCRETE,  !- Layer 2
   1588     CP02 CARPET PAD;         !- Layer 3
   1589 
   1590 Construction,
   1591     Swinging_NR_door,        !- Name
   1592     METAL Door Medium 18Ga_1,!- Outside Layer
   1593     AIR,                     !- Layer 2
   1594     METAL Door Medium 18Ga_2;!- Layer 3
   1595 
   1596 Construction,
   1597     Non-Swinging_NR_door,    !- Name
   1598     METAL Door Medium 18Ga_1,!- Outside Layer
   1599     AIR [1],                 !- Layer 2
   1600     METAL Door Medium 18Ga_2;!- Layer 3
   1601 
   1602 
   1603 !-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========
   1604 
   1605 GlobalGeometryRules,
   1606     UpperLeftCorner,         !- Starting Vertex Position
   1607     Counterclockwise,        !- Vertex Entry Direction
   1608     Relative,                !- Coordinate System
   1609     Relative;                !- Daylighting Reference Point Coordinate System
   1610 
   1611 
   1612 !-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
   1613 
   1614 Zone,
   1615     ZN_1_FLR_1_SEC_1,        !- Name
   1616     0.0000,                  !- Direction of Relative North {deg}
   1617     0.0000,                  !- X Origin {m}
   1618     0.0000,                  !- Y Origin {m}
   1619     0.0000,                  !- Z Origin {m}
   1620     1,                       !- Type
   1621     1,                       !- Multiplier
   1622     3.8000,                  !- Ceiling Height {m}
   1623     1169.1187,               !- Volume {m3}
   1624     AutoCalculate,           !- Floor Area {m2}
   1625     ,                        !- Zone Inside Convection Algorithm
   1626     ,                        !- Zone Outside Convection Algorithm
   1627     Yes;                     !- Part of Total Floor Area
   1628 
   1629 Zone,
   1630     ZN_1_FLR_2_SEC_1,        !- Name
   1631     0.0000,                  !- Direction of Relative North {deg}
   1632     0.0000,                  !- X Origin {m}
   1633     0.0000,                  !- Y Origin {m}
   1634     7.6000,                  !- Z Origin {m}
   1635     1,                       !- Type
   1636     2,                       !- Multiplier
   1637     3.8000,                  !- Ceiling Height {m}
   1638     1169.1187,               !- Volume {m3}
   1639     AutoCalculate,           !- Floor Area {m2}
   1640     ,                        !- Zone Inside Convection Algorithm
   1641     ,                        !- Zone Outside Convection Algorithm
   1642     Yes;                     !- Part of Total Floor Area
   1643 
   1644 Zone,
   1645     ZN_1_FLR_3_SEC_1,        !- Name
   1646     0.0000,                  !- Direction of Relative North {deg}
   1647     0.0000,                  !- X Origin {m}
   1648     0.0000,                  !- Y Origin {m}
   1649     15.2000,                 !- Z Origin {m}
   1650     1,                       !- Type
   1651     1,                       !- Multiplier
   1652     3.8000,                  !- Ceiling Height {m}
   1653     1169.1187,               !- Volume {m3}
   1654     AutoCalculate,           !- Floor Area {m2}
   1655     ,                        !- Zone Inside Convection Algorithm
   1656     ,                        !- Zone Outside Convection Algorithm
   1657     Yes;                     !- Part of Total Floor Area
   1658 
   1659 Zone,
   1660     ZN_1_FLR_1_SEC_2,        !- Name
   1661     0.0000,                  !- Direction of Relative North {deg}
   1662     71.8923,                 !- X Origin {m}
   1663     0.0000,                  !- Y Origin {m}
   1664     0.0000,                  !- Z Origin {m}
   1665     1,                       !- Type
   1666     1,                       !- Multiplier
   1667     3.8000,                  !- Ceiling Height {m}
   1668     544.8781,                !- Volume {m3}
   1669     AutoCalculate,           !- Floor Area {m2}
   1670     ,                        !- Zone Inside Convection Algorithm
   1671     ,                        !- Zone Outside Convection Algorithm
   1672     Yes;                     !- Part of Total Floor Area
   1673 
   1674 Zone,
   1675     ZN_1_FLR_2_SEC_2,        !- Name
   1676     0.0000,                  !- Direction of Relative North {deg}
   1677     71.8923,                 !- X Origin {m}
   1678     0.0000,                  !- Y Origin {m}
   1679     7.6000,                  !- Z Origin {m}
   1680     1,                       !- Type
   1681     2,                       !- Multiplier
   1682     3.8000,                  !- Ceiling Height {m}
   1683     544.8781,                !- Volume {m3}
   1684     AutoCalculate,           !- Floor Area {m2}
   1685     ,                        !- Zone Inside Convection Algorithm
   1686     ,                        !- Zone Outside Convection Algorithm
   1687     Yes;                     !- Part of Total Floor Area
   1688 
   1689 Zone,
   1690     ZN_1_FLR_3_SEC_2,        !- Name
   1691     0.0000,                  !- Direction of Relative North {deg}
   1692     71.8923,                 !- X Origin {m}
   1693     0.0000,                  !- Y Origin {m}
   1694     15.2000,                 !- Z Origin {m}
   1695     1,                       !- Type
   1696     1,                       !- Multiplier
   1697     3.8000,                  !- Ceiling Height {m}
   1698     544.8781,                !- Volume {m3}
   1699     AutoCalculate,           !- Floor Area {m2}
   1700     ,                        !- Zone Inside Convection Algorithm
   1701     ,                        !- Zone Outside Convection Algorithm
   1702     Yes;                     !- Part of Total Floor Area
   1703 
   1704 Zone,
   1705     ZN_1_FLR_1_SEC_3,        !- Name
   1706     0.0000,                  !- Direction of Relative North {deg}
   1707     4.5700,                  !- X Origin {m}
   1708     31.3761,                 !- Y Origin {m}
   1709     0.0000,                  !- Z Origin {m}
   1710     1,                       !- Type
   1711     1,                       !- Multiplier
   1712     3.8000,                  !- Ceiling Height {m}
   1713     1169.1187,               !- Volume {m3}
   1714     AutoCalculate,           !- Floor Area {m2}
   1715     ,                        !- Zone Inside Convection Algorithm
   1716     ,                        !- Zone Outside Convection Algorithm
   1717     Yes;                     !- Part of Total Floor Area
   1718 
   1719 Zone,
   1720     ZN_1_FLR_2_SEC_3,        !- Name
   1721     0.0000,                  !- Direction of Relative North {deg}
   1722     4.5700,                  !- X Origin {m}
   1723     31.3761,                 !- Y Origin {m}
   1724     7.6000,                  !- Z Origin {m}
   1725     1,                       !- Type
   1726     2,                       !- Multiplier
   1727     3.8000,                  !- Ceiling Height {m}
   1728     1169.1187,               !- Volume {m3}
   1729     AutoCalculate,           !- Floor Area {m2}
   1730     ,                        !- Zone Inside Convection Algorithm
   1731     ,                        !- Zone Outside Convection Algorithm
   1732     Yes;                     !- Part of Total Floor Area
   1733 
   1734 Zone,
   1735     ZN_1_FLR_3_SEC_3,        !- Name
   1736     0.0000,                  !- Direction of Relative North {deg}
   1737     4.5700,                  !- X Origin {m}
   1738     31.3761,                 !- Y Origin {m}
   1739     15.2000,                 !- Z Origin {m}
   1740     1,                       !- Type
   1741     1,                       !- Multiplier
   1742     3.8000,                  !- Ceiling Height {m}
   1743     1169.1187,               !- Volume {m3}
   1744     AutoCalculate,           !- Floor Area {m2}
   1745     ,                        !- Zone Inside Convection Algorithm
   1746     ,                        !- Zone Outside Convection Algorithm
   1747     Yes;                     !- Part of Total Floor Area
   1748 
   1749 Zone,
   1750     ZN_1_FLR_1_SEC_4,        !- Name
   1751     0.0000,                  !- Direction of Relative North {deg}
   1752     0.0000,                  !- X Origin {m}
   1753     0.0000,                  !- Y Origin {m}
   1754     0.0000,                  !- Z Origin {m}
   1755     1,                       !- Type
   1756     1,                       !- Multiplier
   1757     3.8000,                  !- Ceiling Height {m}
   1758     544.8781,                !- Volume {m3}
   1759     AutoCalculate,           !- Floor Area {m2}
   1760     ,                        !- Zone Inside Convection Algorithm
   1761     ,                        !- Zone Outside Convection Algorithm
   1762     Yes;                     !- Part of Total Floor Area
   1763 
   1764 Zone,
   1765     ZN_1_FLR_2_SEC_4,        !- Name
   1766     0.0000,                  !- Direction of Relative North {deg}
   1767     0.0000,                  !- X Origin {m}
   1768     0.0000,                  !- Y Origin {m}
   1769     7.6000,                  !- Z Origin {m}
   1770     1,                       !- Type
   1771     2,                       !- Multiplier
   1772     3.8000,                  !- Ceiling Height {m}
   1773     544.8781,                !- Volume {m3}
   1774     AutoCalculate,           !- Floor Area {m2}
   1775     ,                        !- Zone Inside Convection Algorithm
   1776     ,                        !- Zone Outside Convection Algorithm
   1777     Yes;                     !- Part of Total Floor Area
   1778 
   1779 Zone,
   1780     ZN_1_FLR_3_SEC_4,        !- Name
   1781     0.0000,                  !- Direction of Relative North {deg}
   1782     0.0000,                  !- X Origin {m}
   1783     0.0000,                  !- Y Origin {m}
   1784     15.2000,                 !- Z Origin {m}
   1785     1,                       !- Type
   1786     1,                       !- Multiplier
   1787     3.8000,                  !- Ceiling Height {m}
   1788     544.8781,                !- Volume {m3}
   1789     AutoCalculate,           !- Floor Area {m2}
   1790     ,                        !- Zone Inside Convection Algorithm
   1791     ,                        !- Zone Outside Convection Algorithm
   1792     Yes;                     !- Part of Total Floor Area
   1793 
   1794 Zone,
   1795     ZN_1_FLR_1_SEC_5,        !- Name
   1796     0.0000,                  !- Direction of Relative North {deg}
   1797     4.5700,                  !- X Origin {m}
   1798     4.5700,                  !- Y Origin {m}
   1799     0.0000,                  !- Z Origin {m}
   1800     1,                       !- Type
   1801     1,                       !- Multiplier
   1802     3.8000,                  !- Ceiling Height {m}
   1803     6392.1564,               !- Volume {m3}
   1804     AutoCalculate,           !- Floor Area {m2}
   1805     ,                        !- Zone Inside Convection Algorithm
   1806     ,                        !- Zone Outside Convection Algorithm
   1807     Yes;                     !- Part of Total Floor Area
   1808 
   1809 Zone,
   1810     ZN_1_FLR_2_SEC_5,        !- Name
   1811     0.0000,                  !- Direction of Relative North {deg}
   1812     4.5700,                  !- X Origin {m}
   1813     4.5700,                  !- Y Origin {m}
   1814     7.6000,                  !- Z Origin {m}
   1815     1,                       !- Type
   1816     2,                       !- Multiplier
   1817     3.8000,                  !- Ceiling Height {m}
   1818     6392.1564,               !- Volume {m3}
   1819     AutoCalculate,           !- Floor Area {m2}
   1820     ,                        !- Zone Inside Convection Algorithm
   1821     ,                        !- Zone Outside Convection Algorithm
   1822     Yes;                     !- Part of Total Floor Area
   1823 
   1824 Zone,
   1825     ZN_1_FLR_3_SEC_5,        !- Name
   1826     0.0000,                  !- Direction of Relative North {deg}
   1827     4.5700,                  !- X Origin {m}
   1828     4.5700,                  !- Y Origin {m}
   1829     15.2000,                 !- Z Origin {m}
   1830     1,                       !- Type
   1831     1,                       !- Multiplier
   1832     3.8000,                  !- Ceiling Height {m}
   1833     6392.1564,               !- Volume {m3}
   1834     AutoCalculate,           !- Floor Area {m2}
   1835     ,                        !- Zone Inside Convection Algorithm
   1836     ,                        !- Zone Outside Convection Algorithm
   1837     Yes;                     !- Part of Total Floor Area
   1838 
   1839 
   1840 !-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========
   1841 
   1842 BuildingSurface:Detailed,
   1843     ZN_1_FLR_1_SEC_1_Wall_1, !- Name
   1844     Wall,                    !- Surface Type
   1845     Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
   1846     ZN_1_FLR_1_SEC_1,        !- Zone Name
   1847     Outdoors,                !- Outside Boundary Condition
   1848     ,                        !- Outside Boundary Condition Object
   1849     SunExposed,              !- Sun Exposure
   1850     WindExposed,             !- Wind Exposure
   1851     AutoCalculate,           !- View Factor to Ground
   1852     4,                       !- Number of Vertices
   1853     0.0000,                  !- Vertex 1 X-coordinate {m}
   1854     0.0000,                  !- Vertex 1 Y-coordinate {m}
   1855     3.8000,                  !- Vertex 1 Z-coordinate {m}
   1856     0.0000,                  !- Vertex 2 X-coordinate {m}
   1857     0.0000,                  !- Vertex 2 Y-coordinate {m}
   1858     0.0000,                  !- Vertex 2 Z-coordinate {m}
   1859     71.8923,                 !- Vertex 3 X-coordinate {m}
   1860     0.0000,                  !- Vertex 3 Y-coordinate {m}
   1861     0.0000,                  !- Vertex 3 Z-coordinate {m}
   1862     71.8923,                 !- Vertex 4 X-coordinate {m}
   1863     0.0000,                  !- Vertex 4 Y-coordinate {m}
   1864     3.8000;                  !- Vertex 4 Z-coordinate {m}
   1865 
   1866 BuildingSurface:Detailed,
   1867     ZN_1_FLR_1_SEC_1_Wall_2, !- Name
   1868     Wall,                    !- Surface Type
   1869     Standard_Int-Wall,       !- Construction Name
   1870     ZN_1_FLR_1_SEC_1,        !- Zone Name
   1871     Surface,                 !- Outside Boundary Condition
   1872     ZN_1_FLR_1_SEC_2_Wall_4, !- Outside Boundary Condition Object
   1873     NoSun,                   !- Sun Exposure
   1874     NoWind,                  !- Wind Exposure
   1875     AutoCalculate,           !- View Factor to Ground
   1876     4,                       !- Number of Vertices
   1877     71.8923,                 !- Vertex 1 X-coordinate {m}
   1878     0.0000,                  !- Vertex 1 Y-coordinate {m}
   1879     3.8000,                  !- Vertex 1 Z-coordinate {m}
   1880     71.8923,                 !- Vertex 2 X-coordinate {m}
   1881     0.0000,                  !- Vertex 2 Y-coordinate {m}
   1882     0.0000,                  !- Vertex 2 Z-coordinate {m}
   1883     67.3223,                 !- Vertex 3 X-coordinate {m}
   1884     4.5700,                  !- Vertex 3 Y-coordinate {m}
   1885     0.0000,                  !- Vertex 3 Z-coordinate {m}
   1886     67.3223,                 !- Vertex 4 X-coordinate {m}
   1887     4.5700,                  !- Vertex 4 Y-coordinate {m}
   1888     3.8000;                  !- Vertex 4 Z-coordinate {m}
   1889 
   1890 BuildingSurface:Detailed,
   1891     ZN_1_FLR_1_SEC_1_Wall_3, !- Name
   1892     Wall,                    !- Surface Type
   1893     Standard_Int-Wall,       !- Construction Name
   1894     ZN_1_FLR_1_SEC_1,        !- Zone Name
   1895     Surface,                 !- Outside Boundary Condition
   1896     ZN_1_FLR_1_SEC_5_Wall_1, !- Outside Boundary Condition Object
   1897     NoSun,                   !- Sun Exposure
   1898     NoWind,                  !- Wind Exposure
   1899     AutoCalculate,           !- View Factor to Ground
   1900     4,                       !- Number of Vertices
   1901     67.3223,                 !- Vertex 1 X-coordinate {m}
   1902     4.5700,                  !- Vertex 1 Y-coordinate {m}
   1903     3.8000,                  !- Vertex 1 Z-coordinate {m}
   1904     67.3223,                 !- Vertex 2 X-coordinate {m}
   1905     4.5700,                  !- Vertex 2 Y-coordinate {m}
   1906     0.0000,                  !- Vertex 2 Z-coordinate {m}
   1907     4.5700,                  !- Vertex 3 X-coordinate {m}
   1908     4.5700,                  !- Vertex 3 Y-coordinate {m}
   1909     0.0000,                  !- Vertex 3 Z-coordinate {m}
   1910     4.5700,                  !- Vertex 4 X-coordinate {m}
   1911     4.5700,                  !- Vertex 4 Y-coordinate {m}
   1912     3.8000;                  !- Vertex 4 Z-coordinate {m}
   1913 
   1914 BuildingSurface:Detailed,
   1915     ZN_1_FLR_1_SEC_1_Wall_4, !- Name
   1916     Wall,                    !- Surface Type
   1917     Standard_Int-Wall,       !- Construction Name
   1918     ZN_1_FLR_1_SEC_1,        !- Zone Name
   1919     Surface,                 !- Outside Boundary Condition
   1920     ZN_1_FLR_1_SEC_4_Wall_1, !- Outside Boundary Condition Object
   1921     NoSun,                   !- Sun Exposure
   1922     NoWind,                  !- Wind Exposure
   1923     AutoCalculate,           !- View Factor to Ground
   1924     4,                       !- Number of Vertices
   1925     4.5700,                  !- Vertex 1 X-coordinate {m}
   1926     4.5700,                  !- Vertex 1 Y-coordinate {m}
   1927     3.8000,                  !- Vertex 1 Z-coordinate {m}
   1928     4.5700,                  !- Vertex 2 X-coordinate {m}
   1929     4.5700,                  !- Vertex 2 Y-coordinate {m}
   1930     0.0000,                  !- Vertex 2 Z-coordinate {m}
   1931     0.0000,                  !- Vertex 3 X-coordinate {m}
   1932     0.0000,                  !- Vertex 3 Y-coordinate {m}
   1933     0.0000,                  !- Vertex 3 Z-coordinate {m}
   1934     0.0000,                  !- Vertex 4 X-coordinate {m}
   1935     0.0000,                  !- Vertex 4 Y-coordinate {m}
   1936     3.8000;                  !- Vertex 4 Z-coordinate {m}
   1937 
   1938 BuildingSurface:Detailed,
   1939     ZN_1_FLR_1_SEC_1_Floor,  !- Name
   1940     Floor,                   !- Surface Type
   1941     Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
   1942     ZN_1_FLR_1_SEC_1,        !- Zone Name
   1943     Ground,                  !- Outside Boundary Condition
   1944     ,                        !- Outside Boundary Condition Object
   1945     NoSun,                   !- Sun Exposure
   1946     NoWind,                  !- Wind Exposure
   1947     AutoCalculate,           !- View Factor to Ground
   1948     4,                       !- Number of Vertices
   1949     4.5700,                  !- Vertex 1 X-coordinate {m}
   1950     4.5700,                  !- Vertex 1 Y-coordinate {m}
   1951     0.0000,                  !- Vertex 1 Z-coordinate {m}
   1952     67.3223,                 !- Vertex 2 X-coordinate {m}
   1953     4.5700,                  !- Vertex 2 Y-coordinate {m}
   1954     0.0000,                  !- Vertex 2 Z-coordinate {m}
   1955     71.8923,                 !- Vertex 3 X-coordinate {m}
   1956     0.0000,                  !- Vertex 3 Y-coordinate {m}
   1957     0.0000,                  !- Vertex 3 Z-coordinate {m}
   1958     0.0000,                  !- Vertex 4 X-coordinate {m}
   1959     0.0000,                  !- Vertex 4 Y-coordinate {m}
   1960     0.0000;                  !- Vertex 4 Z-coordinate {m}
   1961 
   1962 BuildingSurface:Detailed,
   1963     ZN_1_FLR_1_SEC_1_Ceiling,!- Name
   1964     Ceiling,                 !- Surface Type
   1965     INT-FLOOR-UNDERSIDE,     !- Construction Name
   1966     ZN_1_FLR_1_SEC_1,        !- Zone Name
   1967     Surface,                 !- Outside Boundary Condition
   1968     ZN_1_FLR_1_SEC_1_Ceiling,!- Outside Boundary Condition Object
   1969     NoSun,                   !- Sun Exposure
   1970     NoWind,                  !- Wind Exposure
   1971     AutoCalculate,           !- View Factor to Ground
   1972     4,                       !- Number of Vertices
   1973     0.0000,                  !- Vertex 1 X-coordinate {m}
   1974     0.0000,                  !- Vertex 1 Y-coordinate {m}
   1975     3.8000,                  !- Vertex 1 Z-coordinate {m}
   1976     71.8923,                 !- Vertex 2 X-coordinate {m}
   1977     0.0000,                  !- Vertex 2 Y-coordinate {m}
   1978     3.8000,                  !- Vertex 2 Z-coordinate {m}
   1979     67.3223,                 !- Vertex 3 X-coordinate {m}
   1980     4.5700,                  !- Vertex 3 Y-coordinate {m}
   1981     3.8000,                  !- Vertex 3 Z-coordinate {m}
   1982     4.5700,                  !- Vertex 4 X-coordinate {m}
   1983     4.5700,                  !- Vertex 4 Y-coordinate {m}
   1984     3.8000;                  !- Vertex 4 Z-coordinate {m}
   1985 
   1986 BuildingSurface:Detailed,
   1987     ZN_1_FLR_2_SEC_1_Wall_1, !- Name
   1988     Wall,                    !- Surface Type
   1989     Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
   1990     ZN_1_FLR_2_SEC_1,        !- Zone Name
   1991     Outdoors,                !- Outside Boundary Condition
   1992     ,                        !- Outside Boundary Condition Object
   1993     SunExposed,              !- Sun Exposure
   1994     WindExposed,             !- Wind Exposure
   1995     AutoCalculate,           !- View Factor to Ground
   1996     4,                       !- Number of Vertices
   1997     0.0000,                  !- Vertex 1 X-coordinate {m}
   1998     0.0000,                  !- Vertex 1 Y-coordinate {m}
   1999     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2000     0.0000,                  !- Vertex 2 X-coordinate {m}
   2001     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2002     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2003     71.8923,                 !- Vertex 3 X-coordinate {m}
   2004     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2005     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2006     71.8923,                 !- Vertex 4 X-coordinate {m}
   2007     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2008     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2009 
   2010 BuildingSurface:Detailed,
   2011     ZN_1_FLR_2_SEC_1_Wall_2, !- Name
   2012     Wall,                    !- Surface Type
   2013     Standard_Int-Wall,       !- Construction Name
   2014     ZN_1_FLR_2_SEC_1,        !- Zone Name
   2015     Surface,                 !- Outside Boundary Condition
   2016     ZN_1_FLR_2_SEC_2_Wall_4, !- Outside Boundary Condition Object
   2017     NoSun,                   !- Sun Exposure
   2018     NoWind,                  !- Wind Exposure
   2019     AutoCalculate,           !- View Factor to Ground
   2020     4,                       !- Number of Vertices
   2021     71.8923,                 !- Vertex 1 X-coordinate {m}
   2022     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2023     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2024     71.8923,                 !- Vertex 2 X-coordinate {m}
   2025     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2026     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2027     67.3223,                 !- Vertex 3 X-coordinate {m}
   2028     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2029     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2030     67.3223,                 !- Vertex 4 X-coordinate {m}
   2031     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2032     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2033 
   2034 BuildingSurface:Detailed,
   2035     ZN_1_FLR_2_SEC_1_Wall_3, !- Name
   2036     Wall,                    !- Surface Type
   2037     Standard_Int-Wall,       !- Construction Name
   2038     ZN_1_FLR_2_SEC_1,        !- Zone Name
   2039     Surface,                 !- Outside Boundary Condition
   2040     ZN_1_FLR_2_SEC_5_Wall_1, !- Outside Boundary Condition Object
   2041     NoSun,                   !- Sun Exposure
   2042     NoWind,                  !- Wind Exposure
   2043     AutoCalculate,           !- View Factor to Ground
   2044     4,                       !- Number of Vertices
   2045     67.3223,                 !- Vertex 1 X-coordinate {m}
   2046     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2047     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2048     67.3223,                 !- Vertex 2 X-coordinate {m}
   2049     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2050     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2051     4.5700,                  !- Vertex 3 X-coordinate {m}
   2052     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2053     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2054     4.5700,                  !- Vertex 4 X-coordinate {m}
   2055     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2056     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2057 
   2058 BuildingSurface:Detailed,
   2059     ZN_1_FLR_2_SEC_1_Wall_4, !- Name
   2060     Wall,                    !- Surface Type
   2061     Standard_Int-Wall,       !- Construction Name
   2062     ZN_1_FLR_2_SEC_1,        !- Zone Name
   2063     Surface,                 !- Outside Boundary Condition
   2064     ZN_1_FLR_2_SEC_4_Wall_1, !- Outside Boundary Condition Object
   2065     NoSun,                   !- Sun Exposure
   2066     NoWind,                  !- Wind Exposure
   2067     AutoCalculate,           !- View Factor to Ground
   2068     4,                       !- Number of Vertices
   2069     4.5700,                  !- Vertex 1 X-coordinate {m}
   2070     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2071     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2072     4.5700,                  !- Vertex 2 X-coordinate {m}
   2073     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2074     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2075     0.0000,                  !- Vertex 3 X-coordinate {m}
   2076     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2077     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2078     0.0000,                  !- Vertex 4 X-coordinate {m}
   2079     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2080     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2081 
   2082 BuildingSurface:Detailed,
   2083     ZN_1_FLR_2_SEC_1_Floor,  !- Name
   2084     Floor,                   !- Surface Type
   2085     INT-FLOOR-TOPSIDE,       !- Construction Name
   2086     ZN_1_FLR_2_SEC_1,        !- Zone Name
   2087     Surface,                 !- Outside Boundary Condition
   2088     ZN_1_FLR_2_SEC_1_Ceiling,!- Outside Boundary Condition Object
   2089     NoSun,                   !- Sun Exposure
   2090     NoWind,                  !- Wind Exposure
   2091     AutoCalculate,           !- View Factor to Ground
   2092     4,                       !- Number of Vertices
   2093     4.5700,                  !- Vertex 1 X-coordinate {m}
   2094     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2095     0.0000,                  !- Vertex 1 Z-coordinate {m}
   2096     67.3223,                 !- Vertex 2 X-coordinate {m}
   2097     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2098     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2099     71.8923,                 !- Vertex 3 X-coordinate {m}
   2100     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2101     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2102     0.0000,                  !- Vertex 4 X-coordinate {m}
   2103     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2104     0.0000;                  !- Vertex 4 Z-coordinate {m}
   2105 
   2106 BuildingSurface:Detailed,
   2107     ZN_1_FLR_2_SEC_1_Ceiling,!- Name
   2108     Ceiling,                 !- Surface Type
   2109     INT-FLOOR-UNDERSIDE,     !- Construction Name
   2110     ZN_1_FLR_2_SEC_1,        !- Zone Name
   2111     Surface,                 !- Outside Boundary Condition
   2112     ZN_1_FLR_2_SEC_1_Floor,  !- Outside Boundary Condition Object
   2113     NoSun,                   !- Sun Exposure
   2114     NoWind,                  !- Wind Exposure
   2115     AutoCalculate,           !- View Factor to Ground
   2116     4,                       !- Number of Vertices
   2117     0.0000,                  !- Vertex 1 X-coordinate {m}
   2118     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2119     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2120     71.8923,                 !- Vertex 2 X-coordinate {m}
   2121     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2122     3.8000,                  !- Vertex 2 Z-coordinate {m}
   2123     67.3223,                 !- Vertex 3 X-coordinate {m}
   2124     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2125     3.8000,                  !- Vertex 3 Z-coordinate {m}
   2126     4.5700,                  !- Vertex 4 X-coordinate {m}
   2127     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2128     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2129 
   2130 BuildingSurface:Detailed,
   2131     ZN_1_FLR_3_SEC_1_Wall_1, !- Name
   2132     Wall,                    !- Surface Type
   2133     Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
   2134     ZN_1_FLR_3_SEC_1,        !- Zone Name
   2135     Outdoors,                !- Outside Boundary Condition
   2136     ,                        !- Outside Boundary Condition Object
   2137     SunExposed,              !- Sun Exposure
   2138     WindExposed,             !- Wind Exposure
   2139     AutoCalculate,           !- View Factor to Ground
   2140     4,                       !- Number of Vertices
   2141     0.0000,                  !- Vertex 1 X-coordinate {m}
   2142     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2143     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2144     0.0000,                  !- Vertex 2 X-coordinate {m}
   2145     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2146     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2147     71.8923,                 !- Vertex 3 X-coordinate {m}
   2148     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2149     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2150     71.8923,                 !- Vertex 4 X-coordinate {m}
   2151     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2152     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2153 
   2154 BuildingSurface:Detailed,
   2155     ZN_1_FLR_3_SEC_1_Wall_2, !- Name
   2156     Wall,                    !- Surface Type
   2157     Standard_Int-Wall,       !- Construction Name
   2158     ZN_1_FLR_3_SEC_1,        !- Zone Name
   2159     Surface,                 !- Outside Boundary Condition
   2160     ZN_1_FLR_3_SEC_2_Wall_4, !- Outside Boundary Condition Object
   2161     NoSun,                   !- Sun Exposure
   2162     NoWind,                  !- Wind Exposure
   2163     AutoCalculate,           !- View Factor to Ground
   2164     4,                       !- Number of Vertices
   2165     71.8923,                 !- Vertex 1 X-coordinate {m}
   2166     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2167     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2168     71.8923,                 !- Vertex 2 X-coordinate {m}
   2169     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2170     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2171     67.3223,                 !- Vertex 3 X-coordinate {m}
   2172     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2173     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2174     67.3223,                 !- Vertex 4 X-coordinate {m}
   2175     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2176     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2177 
   2178 BuildingSurface:Detailed,
   2179     ZN_1_FLR_3_SEC_1_Wall_3, !- Name
   2180     Wall,                    !- Surface Type
   2181     Standard_Int-Wall,       !- Construction Name
   2182     ZN_1_FLR_3_SEC_1,        !- Zone Name
   2183     Surface,                 !- Outside Boundary Condition
   2184     ZN_1_FLR_3_SEC_5_Wall_1, !- Outside Boundary Condition Object
   2185     NoSun,                   !- Sun Exposure
   2186     NoWind,                  !- Wind Exposure
   2187     AutoCalculate,           !- View Factor to Ground
   2188     4,                       !- Number of Vertices
   2189     67.3223,                 !- Vertex 1 X-coordinate {m}
   2190     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2191     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2192     67.3223,                 !- Vertex 2 X-coordinate {m}
   2193     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2194     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2195     4.5700,                  !- Vertex 3 X-coordinate {m}
   2196     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2197     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2198     4.5700,                  !- Vertex 4 X-coordinate {m}
   2199     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2200     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2201 
   2202 BuildingSurface:Detailed,
   2203     ZN_1_FLR_3_SEC_1_Wall_4, !- Name
   2204     Wall,                    !- Surface Type
   2205     Standard_Int-Wall,       !- Construction Name
   2206     ZN_1_FLR_3_SEC_1,        !- Zone Name
   2207     Surface,                 !- Outside Boundary Condition
   2208     ZN_1_FLR_3_SEC_4_Wall_1, !- Outside Boundary Condition Object
   2209     NoSun,                   !- Sun Exposure
   2210     NoWind,                  !- Wind Exposure
   2211     AutoCalculate,           !- View Factor to Ground
   2212     4,                       !- Number of Vertices
   2213     4.5700,                  !- Vertex 1 X-coordinate {m}
   2214     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2215     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2216     4.5700,                  !- Vertex 2 X-coordinate {m}
   2217     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2218     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2219     0.0000,                  !- Vertex 3 X-coordinate {m}
   2220     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2221     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2222     0.0000,                  !- Vertex 4 X-coordinate {m}
   2223     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2224     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2225 
   2226 BuildingSurface:Detailed,
   2227     ZN_1_FLR_3_SEC_1_Floor,  !- Name
   2228     Floor,                   !- Surface Type
   2229     INT-FLOOR-TOPSIDE,       !- Construction Name
   2230     ZN_1_FLR_3_SEC_1,        !- Zone Name
   2231     Surface,                 !- Outside Boundary Condition
   2232     ZN_1_FLR_3_SEC_1_Floor,  !- Outside Boundary Condition Object
   2233     NoSun,                   !- Sun Exposure
   2234     NoWind,                  !- Wind Exposure
   2235     AutoCalculate,           !- View Factor to Ground
   2236     4,                       !- Number of Vertices
   2237     4.5700,                  !- Vertex 1 X-coordinate {m}
   2238     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2239     0.0000,                  !- Vertex 1 Z-coordinate {m}
   2240     67.3223,                 !- Vertex 2 X-coordinate {m}
   2241     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2242     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2243     71.8923,                 !- Vertex 3 X-coordinate {m}
   2244     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2245     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2246     0.0000,                  !- Vertex 4 X-coordinate {m}
   2247     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2248     0.0000;                  !- Vertex 4 Z-coordinate {m}
   2249 
   2250 BuildingSurface:Detailed,
   2251     ZN_1_FLR_3_SEC_1_Ceiling,!- Name
   2252     Roof,                    !- Surface Type
   2253     IEAD_R-15 ci_Roof,       !- Construction Name
   2254     ZN_1_FLR_3_SEC_1,        !- Zone Name
   2255     Outdoors,                !- Outside Boundary Condition
   2256     ,                        !- Outside Boundary Condition Object
   2257     SunExposed,              !- Sun Exposure
   2258     WindExposed,             !- Wind Exposure
   2259     AutoCalculate,           !- View Factor to Ground
   2260     4,                       !- Number of Vertices
   2261     0.0000,                  !- Vertex 1 X-coordinate {m}
   2262     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2263     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2264     71.8923,                 !- Vertex 2 X-coordinate {m}
   2265     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2266     3.8000,                  !- Vertex 2 Z-coordinate {m}
   2267     67.3223,                 !- Vertex 3 X-coordinate {m}
   2268     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2269     3.8000,                  !- Vertex 3 Z-coordinate {m}
   2270     4.5700,                  !- Vertex 4 X-coordinate {m}
   2271     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2272     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2273 
   2274 BuildingSurface:Detailed,
   2275     ZN_1_FLR_1_SEC_2_Wall_1, !- Name
   2276     Wall,                    !- Surface Type
   2277     Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
   2278     ZN_1_FLR_1_SEC_2,        !- Zone Name
   2279     Outdoors,                !- Outside Boundary Condition
   2280     ,                        !- Outside Boundary Condition Object
   2281     SunExposed,              !- Sun Exposure
   2282     WindExposed,             !- Wind Exposure
   2283     AutoCalculate,           !- View Factor to Ground
   2284     4,                       !- Number of Vertices
   2285     0.0000,                  !- Vertex 1 X-coordinate {m}
   2286     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2287     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2288     0.0000,                  !- Vertex 2 X-coordinate {m}
   2289     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2290     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2291     0.0000,                  !- Vertex 3 X-coordinate {m}
   2292     35.9461,                 !- Vertex 3 Y-coordinate {m}
   2293     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2294     0.0000,                  !- Vertex 4 X-coordinate {m}
   2295     35.9461,                 !- Vertex 4 Y-coordinate {m}
   2296     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2297 
   2298 BuildingSurface:Detailed,
   2299     ZN_1_FLR_1_SEC_2_Wall_2, !- Name
   2300     Wall,                    !- Surface Type
   2301     Standard_Int-Wall,       !- Construction Name
   2302     ZN_1_FLR_1_SEC_2,        !- Zone Name
   2303     Surface,                 !- Outside Boundary Condition
   2304     ZN_1_FLR_1_SEC_3_Wall_2, !- Outside Boundary Condition Object
   2305     NoSun,                   !- Sun Exposure
   2306     NoWind,                  !- Wind Exposure
   2307     AutoCalculate,           !- View Factor to Ground
   2308     4,                       !- Number of Vertices
   2309     0.0000,                  !- Vertex 1 X-coordinate {m}
   2310     35.9461,                 !- Vertex 1 Y-coordinate {m}
   2311     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2312     0.0000,                  !- Vertex 2 X-coordinate {m}
   2313     35.9461,                 !- Vertex 2 Y-coordinate {m}
   2314     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2315     -4.5700,                 !- Vertex 3 X-coordinate {m}
   2316     31.3761,                 !- Vertex 3 Y-coordinate {m}
   2317     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2318     -4.5700,                 !- Vertex 4 X-coordinate {m}
   2319     31.3761,                 !- Vertex 4 Y-coordinate {m}
   2320     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2321 
   2322 BuildingSurface:Detailed,
   2323     ZN_1_FLR_1_SEC_2_Wall_3, !- Name
   2324     Wall,                    !- Surface Type
   2325     Standard_Int-Wall,       !- Construction Name
   2326     ZN_1_FLR_1_SEC_2,        !- Zone Name
   2327     Surface,                 !- Outside Boundary Condition
   2328     ZN_1_FLR_1_SEC_5_Wall_2, !- Outside Boundary Condition Object
   2329     NoSun,                   !- Sun Exposure
   2330     NoWind,                  !- Wind Exposure
   2331     AutoCalculate,           !- View Factor to Ground
   2332     4,                       !- Number of Vertices
   2333     -4.5700,                 !- Vertex 1 X-coordinate {m}
   2334     31.3761,                 !- Vertex 1 Y-coordinate {m}
   2335     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2336     -4.5700,                 !- Vertex 2 X-coordinate {m}
   2337     31.3761,                 !- Vertex 2 Y-coordinate {m}
   2338     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2339     -4.5700,                 !- Vertex 3 X-coordinate {m}
   2340     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2341     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2342     -4.5700,                 !- Vertex 4 X-coordinate {m}
   2343     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2344     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2345 
   2346 BuildingSurface:Detailed,
   2347     ZN_1_FLR_1_SEC_2_Wall_4, !- Name
   2348     Wall,                    !- Surface Type
   2349     Standard_Int-Wall,       !- Construction Name
   2350     ZN_1_FLR_1_SEC_2,        !- Zone Name
   2351     Surface,                 !- Outside Boundary Condition
   2352     ZN_1_FLR_1_SEC_1_Wall_2, !- Outside Boundary Condition Object
   2353     NoSun,                   !- Sun Exposure
   2354     NoWind,                  !- Wind Exposure
   2355     AutoCalculate,           !- View Factor to Ground
   2356     4,                       !- Number of Vertices
   2357     -4.5700,                 !- Vertex 1 X-coordinate {m}
   2358     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2359     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2360     -4.5700,                 !- Vertex 2 X-coordinate {m}
   2361     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2362     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2363     0.0000,                  !- Vertex 3 X-coordinate {m}
   2364     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2365     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2366     0.0000,                  !- Vertex 4 X-coordinate {m}
   2367     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2368     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2369 
   2370 BuildingSurface:Detailed,
   2371     ZN_1_FLR_1_SEC_2_Floor,  !- Name
   2372     Floor,                   !- Surface Type
   2373     Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
   2374     ZN_1_FLR_1_SEC_2,        !- Zone Name
   2375     Ground,                  !- Outside Boundary Condition
   2376     ,                        !- Outside Boundary Condition Object
   2377     NoSun,                   !- Sun Exposure
   2378     NoWind,                  !- Wind Exposure
   2379     AutoCalculate,           !- View Factor to Ground
   2380     4,                       !- Number of Vertices
   2381     -4.5700,                 !- Vertex 1 X-coordinate {m}
   2382     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2383     0.0000,                  !- Vertex 1 Z-coordinate {m}
   2384     -4.5700,                 !- Vertex 2 X-coordinate {m}
   2385     31.3761,                 !- Vertex 2 Y-coordinate {m}
   2386     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2387     0.0000,                  !- Vertex 3 X-coordinate {m}
   2388     35.9461,                 !- Vertex 3 Y-coordinate {m}
   2389     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2390     0.0000,                  !- Vertex 4 X-coordinate {m}
   2391     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2392     0.0000;                  !- Vertex 4 Z-coordinate {m}
   2393 
   2394 BuildingSurface:Detailed,
   2395     ZN_1_FLR_1_SEC_2_Ceiling,!- Name
   2396     Ceiling,                 !- Surface Type
   2397     INT-FLOOR-UNDERSIDE,     !- Construction Name
   2398     ZN_1_FLR_1_SEC_2,        !- Zone Name
   2399     Surface,                 !- Outside Boundary Condition
   2400     ZN_1_FLR_1_SEC_2_Ceiling,!- Outside Boundary Condition Object
   2401     NoSun,                   !- Sun Exposure
   2402     NoWind,                  !- Wind Exposure
   2403     AutoCalculate,           !- View Factor to Ground
   2404     4,                       !- Number of Vertices
   2405     0.0000,                  !- Vertex 1 X-coordinate {m}
   2406     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2407     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2408     0.0000,                  !- Vertex 2 X-coordinate {m}
   2409     35.9461,                 !- Vertex 2 Y-coordinate {m}
   2410     3.8000,                  !- Vertex 2 Z-coordinate {m}
   2411     -4.5700,                 !- Vertex 3 X-coordinate {m}
   2412     31.3761,                 !- Vertex 3 Y-coordinate {m}
   2413     3.8000,                  !- Vertex 3 Z-coordinate {m}
   2414     -4.5700,                 !- Vertex 4 X-coordinate {m}
   2415     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2416     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2417 
   2418 BuildingSurface:Detailed,
   2419     ZN_1_FLR_2_SEC_2_Wall_1, !- Name
   2420     Wall,                    !- Surface Type
   2421     Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
   2422     ZN_1_FLR_2_SEC_2,        !- Zone Name
   2423     Outdoors,                !- Outside Boundary Condition
   2424     ,                        !- Outside Boundary Condition Object
   2425     SunExposed,              !- Sun Exposure
   2426     WindExposed,             !- Wind Exposure
   2427     AutoCalculate,           !- View Factor to Ground
   2428     4,                       !- Number of Vertices
   2429     0.0000,                  !- Vertex 1 X-coordinate {m}
   2430     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2431     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2432     0.0000,                  !- Vertex 2 X-coordinate {m}
   2433     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2434     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2435     0.0000,                  !- Vertex 3 X-coordinate {m}
   2436     35.9461,                 !- Vertex 3 Y-coordinate {m}
   2437     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2438     0.0000,                  !- Vertex 4 X-coordinate {m}
   2439     35.9461,                 !- Vertex 4 Y-coordinate {m}
   2440     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2441 
   2442 BuildingSurface:Detailed,
   2443     ZN_1_FLR_2_SEC_2_Wall_2, !- Name
   2444     Wall,                    !- Surface Type
   2445     Standard_Int-Wall,       !- Construction Name
   2446     ZN_1_FLR_2_SEC_2,        !- Zone Name
   2447     Surface,                 !- Outside Boundary Condition
   2448     ZN_1_FLR_2_SEC_3_Wall_2, !- Outside Boundary Condition Object
   2449     NoSun,                   !- Sun Exposure
   2450     NoWind,                  !- Wind Exposure
   2451     AutoCalculate,           !- View Factor to Ground
   2452     4,                       !- Number of Vertices
   2453     0.0000,                  !- Vertex 1 X-coordinate {m}
   2454     35.9461,                 !- Vertex 1 Y-coordinate {m}
   2455     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2456     0.0000,                  !- Vertex 2 X-coordinate {m}
   2457     35.9461,                 !- Vertex 2 Y-coordinate {m}
   2458     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2459     -4.5700,                 !- Vertex 3 X-coordinate {m}
   2460     31.3761,                 !- Vertex 3 Y-coordinate {m}
   2461     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2462     -4.5700,                 !- Vertex 4 X-coordinate {m}
   2463     31.3761,                 !- Vertex 4 Y-coordinate {m}
   2464     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2465 
   2466 BuildingSurface:Detailed,
   2467     ZN_1_FLR_2_SEC_2_Wall_3, !- Name
   2468     Wall,                    !- Surface Type
   2469     Standard_Int-Wall,       !- Construction Name
   2470     ZN_1_FLR_2_SEC_2,        !- Zone Name
   2471     Surface,                 !- Outside Boundary Condition
   2472     ZN_1_FLR_2_SEC_5_Wall_2, !- Outside Boundary Condition Object
   2473     NoSun,                   !- Sun Exposure
   2474     NoWind,                  !- Wind Exposure
   2475     AutoCalculate,           !- View Factor to Ground
   2476     4,                       !- Number of Vertices
   2477     -4.5700,                 !- Vertex 1 X-coordinate {m}
   2478     31.3761,                 !- Vertex 1 Y-coordinate {m}
   2479     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2480     -4.5700,                 !- Vertex 2 X-coordinate {m}
   2481     31.3761,                 !- Vertex 2 Y-coordinate {m}
   2482     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2483     -4.5700,                 !- Vertex 3 X-coordinate {m}
   2484     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2485     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2486     -4.5700,                 !- Vertex 4 X-coordinate {m}
   2487     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2488     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2489 
   2490 BuildingSurface:Detailed,
   2491     ZN_1_FLR_2_SEC_2_Wall_4, !- Name
   2492     Wall,                    !- Surface Type
   2493     Standard_Int-Wall,       !- Construction Name
   2494     ZN_1_FLR_2_SEC_2,        !- Zone Name
   2495     Surface,                 !- Outside Boundary Condition
   2496     ZN_1_FLR_2_SEC_1_Wall_2, !- Outside Boundary Condition Object
   2497     NoSun,                   !- Sun Exposure
   2498     NoWind,                  !- Wind Exposure
   2499     AutoCalculate,           !- View Factor to Ground
   2500     4,                       !- Number of Vertices
   2501     -4.5700,                 !- Vertex 1 X-coordinate {m}
   2502     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2503     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2504     -4.5700,                 !- Vertex 2 X-coordinate {m}
   2505     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2506     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2507     0.0000,                  !- Vertex 3 X-coordinate {m}
   2508     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2509     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2510     0.0000,                  !- Vertex 4 X-coordinate {m}
   2511     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2512     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2513 
   2514 BuildingSurface:Detailed,
   2515     ZN_1_FLR_2_SEC_2_Floor,  !- Name
   2516     Floor,                   !- Surface Type
   2517     INT-FLOOR-TOPSIDE,       !- Construction Name
   2518     ZN_1_FLR_2_SEC_2,        !- Zone Name
   2519     Surface,                 !- Outside Boundary Condition
   2520     ZN_1_FLR_2_SEC_2_Ceiling,!- Outside Boundary Condition Object
   2521     NoSun,                   !- Sun Exposure
   2522     NoWind,                  !- Wind Exposure
   2523     AutoCalculate,           !- View Factor to Ground
   2524     4,                       !- Number of Vertices
   2525     -4.5700,                 !- Vertex 1 X-coordinate {m}
   2526     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2527     0.0000,                  !- Vertex 1 Z-coordinate {m}
   2528     -4.5700,                 !- Vertex 2 X-coordinate {m}
   2529     31.3761,                 !- Vertex 2 Y-coordinate {m}
   2530     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2531     0.0000,                  !- Vertex 3 X-coordinate {m}
   2532     35.9461,                 !- Vertex 3 Y-coordinate {m}
   2533     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2534     0.0000,                  !- Vertex 4 X-coordinate {m}
   2535     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2536     0.0000;                  !- Vertex 4 Z-coordinate {m}
   2537 
   2538 BuildingSurface:Detailed,
   2539     ZN_1_FLR_2_SEC_2_Ceiling,!- Name
   2540     Ceiling,                 !- Surface Type
   2541     INT-FLOOR-UNDERSIDE,     !- Construction Name
   2542     ZN_1_FLR_2_SEC_2,        !- Zone Name
   2543     Surface,                 !- Outside Boundary Condition
   2544     ZN_1_FLR_2_SEC_2_Floor,  !- Outside Boundary Condition Object
   2545     NoSun,                   !- Sun Exposure
   2546     NoWind,                  !- Wind Exposure
   2547     AutoCalculate,           !- View Factor to Ground
   2548     4,                       !- Number of Vertices
   2549     0.0000,                  !- Vertex 1 X-coordinate {m}
   2550     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2551     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2552     0.0000,                  !- Vertex 2 X-coordinate {m}
   2553     35.9461,                 !- Vertex 2 Y-coordinate {m}
   2554     3.8000,                  !- Vertex 2 Z-coordinate {m}
   2555     -4.5700,                 !- Vertex 3 X-coordinate {m}
   2556     31.3761,                 !- Vertex 3 Y-coordinate {m}
   2557     3.8000,                  !- Vertex 3 Z-coordinate {m}
   2558     -4.5700,                 !- Vertex 4 X-coordinate {m}
   2559     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2560     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2561 
   2562 BuildingSurface:Detailed,
   2563     ZN_1_FLR_3_SEC_2_Wall_1, !- Name
   2564     Wall,                    !- Surface Type
   2565     Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
   2566     ZN_1_FLR_3_SEC_2,        !- Zone Name
   2567     Outdoors,                !- Outside Boundary Condition
   2568     ,                        !- Outside Boundary Condition Object
   2569     SunExposed,              !- Sun Exposure
   2570     WindExposed,             !- Wind Exposure
   2571     AutoCalculate,           !- View Factor to Ground
   2572     4,                       !- Number of Vertices
   2573     0.0000,                  !- Vertex 1 X-coordinate {m}
   2574     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2575     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2576     0.0000,                  !- Vertex 2 X-coordinate {m}
   2577     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2578     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2579     0.0000,                  !- Vertex 3 X-coordinate {m}
   2580     35.9461,                 !- Vertex 3 Y-coordinate {m}
   2581     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2582     0.0000,                  !- Vertex 4 X-coordinate {m}
   2583     35.9461,                 !- Vertex 4 Y-coordinate {m}
   2584     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2585 
   2586 BuildingSurface:Detailed,
   2587     ZN_1_FLR_3_SEC_2_Wall_2, !- Name
   2588     Wall,                    !- Surface Type
   2589     Standard_Int-Wall,       !- Construction Name
   2590     ZN_1_FLR_3_SEC_2,        !- Zone Name
   2591     Surface,                 !- Outside Boundary Condition
   2592     ZN_1_FLR_3_SEC_3_Wall_2, !- Outside Boundary Condition Object
   2593     NoSun,                   !- Sun Exposure
   2594     NoWind,                  !- Wind Exposure
   2595     AutoCalculate,           !- View Factor to Ground
   2596     4,                       !- Number of Vertices
   2597     0.0000,                  !- Vertex 1 X-coordinate {m}
   2598     35.9461,                 !- Vertex 1 Y-coordinate {m}
   2599     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2600     0.0000,                  !- Vertex 2 X-coordinate {m}
   2601     35.9461,                 !- Vertex 2 Y-coordinate {m}
   2602     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2603     -4.5700,                 !- Vertex 3 X-coordinate {m}
   2604     31.3761,                 !- Vertex 3 Y-coordinate {m}
   2605     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2606     -4.5700,                 !- Vertex 4 X-coordinate {m}
   2607     31.3761,                 !- Vertex 4 Y-coordinate {m}
   2608     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2609 
   2610 BuildingSurface:Detailed,
   2611     ZN_1_FLR_3_SEC_2_Wall_3, !- Name
   2612     Wall,                    !- Surface Type
   2613     Standard_Int-Wall,       !- Construction Name
   2614     ZN_1_FLR_3_SEC_2,        !- Zone Name
   2615     Surface,                 !- Outside Boundary Condition
   2616     ZN_1_FLR_3_SEC_5_Wall_2, !- Outside Boundary Condition Object
   2617     NoSun,                   !- Sun Exposure
   2618     NoWind,                  !- Wind Exposure
   2619     AutoCalculate,           !- View Factor to Ground
   2620     4,                       !- Number of Vertices
   2621     -4.5700,                 !- Vertex 1 X-coordinate {m}
   2622     31.3761,                 !- Vertex 1 Y-coordinate {m}
   2623     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2624     -4.5700,                 !- Vertex 2 X-coordinate {m}
   2625     31.3761,                 !- Vertex 2 Y-coordinate {m}
   2626     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2627     -4.5700,                 !- Vertex 3 X-coordinate {m}
   2628     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2629     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2630     -4.5700,                 !- Vertex 4 X-coordinate {m}
   2631     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2632     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2633 
   2634 BuildingSurface:Detailed,
   2635     ZN_1_FLR_3_SEC_2_Wall_4, !- Name
   2636     Wall,                    !- Surface Type
   2637     Standard_Int-Wall,       !- Construction Name
   2638     ZN_1_FLR_3_SEC_2,        !- Zone Name
   2639     Surface,                 !- Outside Boundary Condition
   2640     ZN_1_FLR_3_SEC_1_Wall_2, !- Outside Boundary Condition Object
   2641     NoSun,                   !- Sun Exposure
   2642     NoWind,                  !- Wind Exposure
   2643     AutoCalculate,           !- View Factor to Ground
   2644     4,                       !- Number of Vertices
   2645     -4.5700,                 !- Vertex 1 X-coordinate {m}
   2646     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2647     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2648     -4.5700,                 !- Vertex 2 X-coordinate {m}
   2649     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2650     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2651     0.0000,                  !- Vertex 3 X-coordinate {m}
   2652     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2653     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2654     0.0000,                  !- Vertex 4 X-coordinate {m}
   2655     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2656     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2657 
   2658 BuildingSurface:Detailed,
   2659     ZN_1_FLR_3_SEC_2_Floor,  !- Name
   2660     Floor,                   !- Surface Type
   2661     INT-FLOOR-TOPSIDE,       !- Construction Name
   2662     ZN_1_FLR_3_SEC_2,        !- Zone Name
   2663     Surface,                 !- Outside Boundary Condition
   2664     ZN_1_FLR_3_SEC_2_Floor,  !- Outside Boundary Condition Object
   2665     NoSun,                   !- Sun Exposure
   2666     NoWind,                  !- Wind Exposure
   2667     AutoCalculate,           !- View Factor to Ground
   2668     4,                       !- Number of Vertices
   2669     -4.5700,                 !- Vertex 1 X-coordinate {m}
   2670     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2671     0.0000,                  !- Vertex 1 Z-coordinate {m}
   2672     -4.5700,                 !- Vertex 2 X-coordinate {m}
   2673     31.3761,                 !- Vertex 2 Y-coordinate {m}
   2674     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2675     0.0000,                  !- Vertex 3 X-coordinate {m}
   2676     35.9461,                 !- Vertex 3 Y-coordinate {m}
   2677     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2678     0.0000,                  !- Vertex 4 X-coordinate {m}
   2679     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2680     0.0000;                  !- Vertex 4 Z-coordinate {m}
   2681 
   2682 BuildingSurface:Detailed,
   2683     ZN_1_FLR_3_SEC_2_Ceiling,!- Name
   2684     Roof,                    !- Surface Type
   2685     IEAD_R-15 ci_Roof,       !- Construction Name
   2686     ZN_1_FLR_3_SEC_2,        !- Zone Name
   2687     Outdoors,                !- Outside Boundary Condition
   2688     ,                        !- Outside Boundary Condition Object
   2689     SunExposed,              !- Sun Exposure
   2690     WindExposed,             !- Wind Exposure
   2691     AutoCalculate,           !- View Factor to Ground
   2692     4,                       !- Number of Vertices
   2693     0.0000,                  !- Vertex 1 X-coordinate {m}
   2694     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2695     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2696     0.0000,                  !- Vertex 2 X-coordinate {m}
   2697     35.9461,                 !- Vertex 2 Y-coordinate {m}
   2698     3.8000,                  !- Vertex 2 Z-coordinate {m}
   2699     -4.5700,                 !- Vertex 3 X-coordinate {m}
   2700     31.3761,                 !- Vertex 3 Y-coordinate {m}
   2701     3.8000,                  !- Vertex 3 Z-coordinate {m}
   2702     -4.5700,                 !- Vertex 4 X-coordinate {m}
   2703     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2704     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2705 
   2706 BuildingSurface:Detailed,
   2707     ZN_1_FLR_1_SEC_3_Wall_1, !- Name
   2708     Wall,                    !- Surface Type
   2709     Standard_Int-Wall,       !- Construction Name
   2710     ZN_1_FLR_1_SEC_3,        !- Zone Name
   2711     Surface,                 !- Outside Boundary Condition
   2712     ZN_1_FLR_1_SEC_5_Wall_3, !- Outside Boundary Condition Object
   2713     NoSun,                   !- Sun Exposure
   2714     NoWind,                  !- Wind Exposure
   2715     AutoCalculate,           !- View Factor to Ground
   2716     4,                       !- Number of Vertices
   2717     0.0000,                  !- Vertex 1 X-coordinate {m}
   2718     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2719     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2720     0.0000,                  !- Vertex 2 X-coordinate {m}
   2721     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2722     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2723     62.7523,                 !- Vertex 3 X-coordinate {m}
   2724     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2725     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2726     62.7523,                 !- Vertex 4 X-coordinate {m}
   2727     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2728     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2729 
   2730 BuildingSurface:Detailed,
   2731     ZN_1_FLR_1_SEC_3_Wall_2, !- Name
   2732     Wall,                    !- Surface Type
   2733     Standard_Int-Wall,       !- Construction Name
   2734     ZN_1_FLR_1_SEC_3,        !- Zone Name
   2735     Surface,                 !- Outside Boundary Condition
   2736     ZN_1_FLR_1_SEC_2_Wall_2, !- Outside Boundary Condition Object
   2737     NoSun,                   !- Sun Exposure
   2738     NoWind,                  !- Wind Exposure
   2739     AutoCalculate,           !- View Factor to Ground
   2740     4,                       !- Number of Vertices
   2741     62.7523,                 !- Vertex 1 X-coordinate {m}
   2742     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2743     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2744     62.7523,                 !- Vertex 2 X-coordinate {m}
   2745     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2746     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2747     67.3223,                 !- Vertex 3 X-coordinate {m}
   2748     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2749     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2750     67.3223,                 !- Vertex 4 X-coordinate {m}
   2751     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2752     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2753 
   2754 BuildingSurface:Detailed,
   2755     ZN_1_FLR_1_SEC_3_Wall_3, !- Name
   2756     Wall,                    !- Surface Type
   2757     Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
   2758     ZN_1_FLR_1_SEC_3,        !- Zone Name
   2759     Outdoors,                !- Outside Boundary Condition
   2760     ,                        !- Outside Boundary Condition Object
   2761     SunExposed,              !- Sun Exposure
   2762     WindExposed,             !- Wind Exposure
   2763     AutoCalculate,           !- View Factor to Ground
   2764     4,                       !- Number of Vertices
   2765     67.3223,                 !- Vertex 1 X-coordinate {m}
   2766     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2767     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2768     67.3223,                 !- Vertex 2 X-coordinate {m}
   2769     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2770     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2771     -4.5700,                 !- Vertex 3 X-coordinate {m}
   2772     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2773     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2774     -4.5700,                 !- Vertex 4 X-coordinate {m}
   2775     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2776     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2777 
   2778 BuildingSurface:Detailed,
   2779     ZN_1_FLR_1_SEC_3_Wall_4, !- Name
   2780     Wall,                    !- Surface Type
   2781     Standard_Int-Wall,       !- Construction Name
   2782     ZN_1_FLR_1_SEC_3,        !- Zone Name
   2783     Surface,                 !- Outside Boundary Condition
   2784     ZN_1_FLR_1_SEC_4_Wall_3, !- Outside Boundary Condition Object
   2785     NoSun,                   !- Sun Exposure
   2786     NoWind,                  !- Wind Exposure
   2787     AutoCalculate,           !- View Factor to Ground
   2788     4,                       !- Number of Vertices
   2789     -4.5700,                 !- Vertex 1 X-coordinate {m}
   2790     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2791     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2792     -4.5700,                 !- Vertex 2 X-coordinate {m}
   2793     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2794     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2795     0.0000,                  !- Vertex 3 X-coordinate {m}
   2796     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2797     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2798     0.0000,                  !- Vertex 4 X-coordinate {m}
   2799     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2800     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2801 
   2802 BuildingSurface:Detailed,
   2803     ZN_1_FLR_1_SEC_3_Floor,  !- Name
   2804     Floor,                   !- Surface Type
   2805     Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
   2806     ZN_1_FLR_1_SEC_3,        !- Zone Name
   2807     Ground,                  !- Outside Boundary Condition
   2808     ,                        !- Outside Boundary Condition Object
   2809     NoSun,                   !- Sun Exposure
   2810     NoWind,                  !- Wind Exposure
   2811     AutoCalculate,           !- View Factor to Ground
   2812     4,                       !- Number of Vertices
   2813     -4.5700,                 !- Vertex 1 X-coordinate {m}
   2814     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2815     0.0000,                  !- Vertex 1 Z-coordinate {m}
   2816     67.3223,                 !- Vertex 2 X-coordinate {m}
   2817     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2818     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2819     62.7523,                 !- Vertex 3 X-coordinate {m}
   2820     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2821     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2822     0.0000,                  !- Vertex 4 X-coordinate {m}
   2823     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2824     0.0000;                  !- Vertex 4 Z-coordinate {m}
   2825 
   2826 BuildingSurface:Detailed,
   2827     ZN_1_FLR_1_SEC_3_Ceiling,!- Name
   2828     Ceiling,                 !- Surface Type
   2829     INT-FLOOR-UNDERSIDE,     !- Construction Name
   2830     ZN_1_FLR_1_SEC_3,        !- Zone Name
   2831     Surface,                 !- Outside Boundary Condition
   2832     ZN_1_FLR_1_SEC_3_Ceiling,!- Outside Boundary Condition Object
   2833     NoSun,                   !- Sun Exposure
   2834     NoWind,                  !- Wind Exposure
   2835     AutoCalculate,           !- View Factor to Ground
   2836     4,                       !- Number of Vertices
   2837     0.0000,                  !- Vertex 1 X-coordinate {m}
   2838     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2839     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2840     62.7523,                 !- Vertex 2 X-coordinate {m}
   2841     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2842     3.8000,                  !- Vertex 2 Z-coordinate {m}
   2843     67.3223,                 !- Vertex 3 X-coordinate {m}
   2844     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2845     3.8000,                  !- Vertex 3 Z-coordinate {m}
   2846     -4.5700,                 !- Vertex 4 X-coordinate {m}
   2847     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2848     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2849 
   2850 BuildingSurface:Detailed,
   2851     ZN_1_FLR_2_SEC_3_Wall_1, !- Name
   2852     Wall,                    !- Surface Type
   2853     Standard_Int-Wall,       !- Construction Name
   2854     ZN_1_FLR_2_SEC_3,        !- Zone Name
   2855     Surface,                 !- Outside Boundary Condition
   2856     ZN_1_FLR_2_SEC_5_Wall_3, !- Outside Boundary Condition Object
   2857     NoSun,                   !- Sun Exposure
   2858     NoWind,                  !- Wind Exposure
   2859     AutoCalculate,           !- View Factor to Ground
   2860     4,                       !- Number of Vertices
   2861     0.0000,                  !- Vertex 1 X-coordinate {m}
   2862     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2863     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2864     0.0000,                  !- Vertex 2 X-coordinate {m}
   2865     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2866     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2867     62.7523,                 !- Vertex 3 X-coordinate {m}
   2868     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2869     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2870     62.7523,                 !- Vertex 4 X-coordinate {m}
   2871     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2872     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2873 
   2874 BuildingSurface:Detailed,
   2875     ZN_1_FLR_2_SEC_3_Wall_2, !- Name
   2876     Wall,                    !- Surface Type
   2877     Standard_Int-Wall,       !- Construction Name
   2878     ZN_1_FLR_2_SEC_3,        !- Zone Name
   2879     Surface,                 !- Outside Boundary Condition
   2880     ZN_1_FLR_2_SEC_2_Wall_2, !- Outside Boundary Condition Object
   2881     NoSun,                   !- Sun Exposure
   2882     NoWind,                  !- Wind Exposure
   2883     AutoCalculate,           !- View Factor to Ground
   2884     4,                       !- Number of Vertices
   2885     62.7523,                 !- Vertex 1 X-coordinate {m}
   2886     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2887     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2888     62.7523,                 !- Vertex 2 X-coordinate {m}
   2889     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2890     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2891     67.3223,                 !- Vertex 3 X-coordinate {m}
   2892     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2893     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2894     67.3223,                 !- Vertex 4 X-coordinate {m}
   2895     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2896     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2897 
   2898 BuildingSurface:Detailed,
   2899     ZN_1_FLR_2_SEC_3_Wall_3, !- Name
   2900     Wall,                    !- Surface Type
   2901     Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
   2902     ZN_1_FLR_2_SEC_3,        !- Zone Name
   2903     Outdoors,                !- Outside Boundary Condition
   2904     ,                        !- Outside Boundary Condition Object
   2905     SunExposed,              !- Sun Exposure
   2906     WindExposed,             !- Wind Exposure
   2907     AutoCalculate,           !- View Factor to Ground
   2908     4,                       !- Number of Vertices
   2909     67.3223,                 !- Vertex 1 X-coordinate {m}
   2910     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2911     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2912     67.3223,                 !- Vertex 2 X-coordinate {m}
   2913     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2914     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2915     -4.5700,                 !- Vertex 3 X-coordinate {m}
   2916     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2917     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2918     -4.5700,                 !- Vertex 4 X-coordinate {m}
   2919     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2920     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2921 
   2922 BuildingSurface:Detailed,
   2923     ZN_1_FLR_2_SEC_3_Wall_4, !- Name
   2924     Wall,                    !- Surface Type
   2925     Standard_Int-Wall,       !- Construction Name
   2926     ZN_1_FLR_2_SEC_3,        !- Zone Name
   2927     Surface,                 !- Outside Boundary Condition
   2928     ZN_1_FLR_2_SEC_4_Wall_3, !- Outside Boundary Condition Object
   2929     NoSun,                   !- Sun Exposure
   2930     NoWind,                  !- Wind Exposure
   2931     AutoCalculate,           !- View Factor to Ground
   2932     4,                       !- Number of Vertices
   2933     -4.5700,                 !- Vertex 1 X-coordinate {m}
   2934     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2935     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2936     -4.5700,                 !- Vertex 2 X-coordinate {m}
   2937     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2938     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2939     0.0000,                  !- Vertex 3 X-coordinate {m}
   2940     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2941     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2942     0.0000,                  !- Vertex 4 X-coordinate {m}
   2943     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2944     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2945 
   2946 BuildingSurface:Detailed,
   2947     ZN_1_FLR_2_SEC_3_Floor,  !- Name
   2948     Floor,                   !- Surface Type
   2949     INT-FLOOR-TOPSIDE,       !- Construction Name
   2950     ZN_1_FLR_2_SEC_3,        !- Zone Name
   2951     Surface,                 !- Outside Boundary Condition
   2952     ZN_1_FLR_2_SEC_3_Ceiling,!- Outside Boundary Condition Object
   2953     NoSun,                   !- Sun Exposure
   2954     NoWind,                  !- Wind Exposure
   2955     AutoCalculate,           !- View Factor to Ground
   2956     4,                       !- Number of Vertices
   2957     -4.5700,                 !- Vertex 1 X-coordinate {m}
   2958     4.5700,                  !- Vertex 1 Y-coordinate {m}
   2959     0.0000,                  !- Vertex 1 Z-coordinate {m}
   2960     67.3223,                 !- Vertex 2 X-coordinate {m}
   2961     4.5700,                  !- Vertex 2 Y-coordinate {m}
   2962     0.0000,                  !- Vertex 2 Z-coordinate {m}
   2963     62.7523,                 !- Vertex 3 X-coordinate {m}
   2964     0.0000,                  !- Vertex 3 Y-coordinate {m}
   2965     0.0000,                  !- Vertex 3 Z-coordinate {m}
   2966     0.0000,                  !- Vertex 4 X-coordinate {m}
   2967     0.0000,                  !- Vertex 4 Y-coordinate {m}
   2968     0.0000;                  !- Vertex 4 Z-coordinate {m}
   2969 
   2970 BuildingSurface:Detailed,
   2971     ZN_1_FLR_2_SEC_3_Ceiling,!- Name
   2972     Ceiling,                 !- Surface Type
   2973     INT-FLOOR-UNDERSIDE,     !- Construction Name
   2974     ZN_1_FLR_2_SEC_3,        !- Zone Name
   2975     Surface,                 !- Outside Boundary Condition
   2976     ZN_1_FLR_2_SEC_3_Floor,  !- Outside Boundary Condition Object
   2977     NoSun,                   !- Sun Exposure
   2978     NoWind,                  !- Wind Exposure
   2979     AutoCalculate,           !- View Factor to Ground
   2980     4,                       !- Number of Vertices
   2981     0.0000,                  !- Vertex 1 X-coordinate {m}
   2982     0.0000,                  !- Vertex 1 Y-coordinate {m}
   2983     3.8000,                  !- Vertex 1 Z-coordinate {m}
   2984     62.7523,                 !- Vertex 2 X-coordinate {m}
   2985     0.0000,                  !- Vertex 2 Y-coordinate {m}
   2986     3.8000,                  !- Vertex 2 Z-coordinate {m}
   2987     67.3223,                 !- Vertex 3 X-coordinate {m}
   2988     4.5700,                  !- Vertex 3 Y-coordinate {m}
   2989     3.8000,                  !- Vertex 3 Z-coordinate {m}
   2990     -4.5700,                 !- Vertex 4 X-coordinate {m}
   2991     4.5700,                  !- Vertex 4 Y-coordinate {m}
   2992     3.8000;                  !- Vertex 4 Z-coordinate {m}
   2993 
   2994 BuildingSurface:Detailed,
   2995     ZN_1_FLR_3_SEC_3_Wall_1, !- Name
   2996     Wall,                    !- Surface Type
   2997     Standard_Int-Wall,       !- Construction Name
   2998     ZN_1_FLR_3_SEC_3,        !- Zone Name
   2999     Surface,                 !- Outside Boundary Condition
   3000     ZN_1_FLR_3_SEC_5_Wall_3, !- Outside Boundary Condition Object
   3001     NoSun,                   !- Sun Exposure
   3002     NoWind,                  !- Wind Exposure
   3003     AutoCalculate,           !- View Factor to Ground
   3004     4,                       !- Number of Vertices
   3005     0.0000,                  !- Vertex 1 X-coordinate {m}
   3006     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3007     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3008     0.0000,                  !- Vertex 2 X-coordinate {m}
   3009     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3010     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3011     62.7523,                 !- Vertex 3 X-coordinate {m}
   3012     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3013     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3014     62.7523,                 !- Vertex 4 X-coordinate {m}
   3015     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3016     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3017 
   3018 BuildingSurface:Detailed,
   3019     ZN_1_FLR_3_SEC_3_Wall_2, !- Name
   3020     Wall,                    !- Surface Type
   3021     Standard_Int-Wall,       !- Construction Name
   3022     ZN_1_FLR_3_SEC_3,        !- Zone Name
   3023     Surface,                 !- Outside Boundary Condition
   3024     ZN_1_FLR_3_SEC_2_Wall_2, !- Outside Boundary Condition Object
   3025     NoSun,                   !- Sun Exposure
   3026     NoWind,                  !- Wind Exposure
   3027     AutoCalculate,           !- View Factor to Ground
   3028     4,                       !- Number of Vertices
   3029     62.7523,                 !- Vertex 1 X-coordinate {m}
   3030     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3031     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3032     62.7523,                 !- Vertex 2 X-coordinate {m}
   3033     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3034     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3035     67.3223,                 !- Vertex 3 X-coordinate {m}
   3036     4.5700,                  !- Vertex 3 Y-coordinate {m}
   3037     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3038     67.3223,                 !- Vertex 4 X-coordinate {m}
   3039     4.5700,                  !- Vertex 4 Y-coordinate {m}
   3040     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3041 
   3042 BuildingSurface:Detailed,
   3043     ZN_1_FLR_3_SEC_3_Wall_3, !- Name
   3044     Wall,                    !- Surface Type
   3045     Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
   3046     ZN_1_FLR_3_SEC_3,        !- Zone Name
   3047     Outdoors,                !- Outside Boundary Condition
   3048     ,                        !- Outside Boundary Condition Object
   3049     SunExposed,              !- Sun Exposure
   3050     WindExposed,             !- Wind Exposure
   3051     AutoCalculate,           !- View Factor to Ground
   3052     4,                       !- Number of Vertices
   3053     67.3223,                 !- Vertex 1 X-coordinate {m}
   3054     4.5700,                  !- Vertex 1 Y-coordinate {m}
   3055     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3056     67.3223,                 !- Vertex 2 X-coordinate {m}
   3057     4.5700,                  !- Vertex 2 Y-coordinate {m}
   3058     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3059     -4.5700,                 !- Vertex 3 X-coordinate {m}
   3060     4.5700,                  !- Vertex 3 Y-coordinate {m}
   3061     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3062     -4.5700,                 !- Vertex 4 X-coordinate {m}
   3063     4.5700,                  !- Vertex 4 Y-coordinate {m}
   3064     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3065 
   3066 BuildingSurface:Detailed,
   3067     ZN_1_FLR_3_SEC_3_Wall_4, !- Name
   3068     Wall,                    !- Surface Type
   3069     Standard_Int-Wall,       !- Construction Name
   3070     ZN_1_FLR_3_SEC_3,        !- Zone Name
   3071     Surface,                 !- Outside Boundary Condition
   3072     ZN_1_FLR_3_SEC_4_Wall_3, !- Outside Boundary Condition Object
   3073     NoSun,                   !- Sun Exposure
   3074     NoWind,                  !- Wind Exposure
   3075     AutoCalculate,           !- View Factor to Ground
   3076     4,                       !- Number of Vertices
   3077     -4.5700,                 !- Vertex 1 X-coordinate {m}
   3078     4.5700,                  !- Vertex 1 Y-coordinate {m}
   3079     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3080     -4.5700,                 !- Vertex 2 X-coordinate {m}
   3081     4.5700,                  !- Vertex 2 Y-coordinate {m}
   3082     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3083     0.0000,                  !- Vertex 3 X-coordinate {m}
   3084     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3085     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3086     0.0000,                  !- Vertex 4 X-coordinate {m}
   3087     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3088     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3089 
   3090 BuildingSurface:Detailed,
   3091     ZN_1_FLR_3_SEC_3_Floor,  !- Name
   3092     Floor,                   !- Surface Type
   3093     INT-FLOOR-TOPSIDE,       !- Construction Name
   3094     ZN_1_FLR_3_SEC_3,        !- Zone Name
   3095     Surface,                 !- Outside Boundary Condition
   3096     ZN_1_FLR_3_SEC_3_Floor,  !- Outside Boundary Condition Object
   3097     NoSun,                   !- Sun Exposure
   3098     NoWind,                  !- Wind Exposure
   3099     AutoCalculate,           !- View Factor to Ground
   3100     4,                       !- Number of Vertices
   3101     -4.5700,                 !- Vertex 1 X-coordinate {m}
   3102     4.5700,                  !- Vertex 1 Y-coordinate {m}
   3103     0.0000,                  !- Vertex 1 Z-coordinate {m}
   3104     67.3223,                 !- Vertex 2 X-coordinate {m}
   3105     4.5700,                  !- Vertex 2 Y-coordinate {m}
   3106     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3107     62.7523,                 !- Vertex 3 X-coordinate {m}
   3108     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3109     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3110     0.0000,                  !- Vertex 4 X-coordinate {m}
   3111     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3112     0.0000;                  !- Vertex 4 Z-coordinate {m}
   3113 
   3114 BuildingSurface:Detailed,
   3115     ZN_1_FLR_3_SEC_3_Ceiling,!- Name
   3116     Roof,                    !- Surface Type
   3117     IEAD_R-15 ci_Roof,       !- Construction Name
   3118     ZN_1_FLR_3_SEC_3,        !- Zone Name
   3119     Outdoors,                !- Outside Boundary Condition
   3120     ,                        !- Outside Boundary Condition Object
   3121     SunExposed,              !- Sun Exposure
   3122     WindExposed,             !- Wind Exposure
   3123     AutoCalculate,           !- View Factor to Ground
   3124     4,                       !- Number of Vertices
   3125     0.0000,                  !- Vertex 1 X-coordinate {m}
   3126     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3127     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3128     62.7523,                 !- Vertex 2 X-coordinate {m}
   3129     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3130     3.8000,                  !- Vertex 2 Z-coordinate {m}
   3131     67.3223,                 !- Vertex 3 X-coordinate {m}
   3132     4.5700,                  !- Vertex 3 Y-coordinate {m}
   3133     3.8000,                  !- Vertex 3 Z-coordinate {m}
   3134     -4.5700,                 !- Vertex 4 X-coordinate {m}
   3135     4.5700,                  !- Vertex 4 Y-coordinate {m}
   3136     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3137 
   3138 BuildingSurface:Detailed,
   3139     ZN_1_FLR_1_SEC_4_Wall_1, !- Name
   3140     Wall,                    !- Surface Type
   3141     Standard_Int-Wall,       !- Construction Name
   3142     ZN_1_FLR_1_SEC_4,        !- Zone Name
   3143     Surface,                 !- Outside Boundary Condition
   3144     ZN_1_FLR_1_SEC_1_Wall_4, !- Outside Boundary Condition Object
   3145     NoSun,                   !- Sun Exposure
   3146     NoWind,                  !- Wind Exposure
   3147     AutoCalculate,           !- View Factor to Ground
   3148     4,                       !- Number of Vertices
   3149     0.0000,                  !- Vertex 1 X-coordinate {m}
   3150     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3151     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3152     0.0000,                  !- Vertex 2 X-coordinate {m}
   3153     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3154     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3155     4.5700,                  !- Vertex 3 X-coordinate {m}
   3156     4.5700,                  !- Vertex 3 Y-coordinate {m}
   3157     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3158     4.5700,                  !- Vertex 4 X-coordinate {m}
   3159     4.5700,                  !- Vertex 4 Y-coordinate {m}
   3160     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3161 
   3162 BuildingSurface:Detailed,
   3163     ZN_1_FLR_1_SEC_4_Wall_2, !- Name
   3164     Wall,                    !- Surface Type
   3165     Standard_Int-Wall,       !- Construction Name
   3166     ZN_1_FLR_1_SEC_4,        !- Zone Name
   3167     Surface,                 !- Outside Boundary Condition
   3168     ZN_1_FLR_1_SEC_5_Wall_4, !- Outside Boundary Condition Object
   3169     NoSun,                   !- Sun Exposure
   3170     NoWind,                  !- Wind Exposure
   3171     AutoCalculate,           !- View Factor to Ground
   3172     4,                       !- Number of Vertices
   3173     4.5700,                  !- Vertex 1 X-coordinate {m}
   3174     4.5700,                  !- Vertex 1 Y-coordinate {m}
   3175     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3176     4.5700,                  !- Vertex 2 X-coordinate {m}
   3177     4.5700,                  !- Vertex 2 Y-coordinate {m}
   3178     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3179     4.5700,                  !- Vertex 3 X-coordinate {m}
   3180     31.3761,                 !- Vertex 3 Y-coordinate {m}
   3181     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3182     4.5700,                  !- Vertex 4 X-coordinate {m}
   3183     31.3761,                 !- Vertex 4 Y-coordinate {m}
   3184     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3185 
   3186 BuildingSurface:Detailed,
   3187     ZN_1_FLR_1_SEC_4_Wall_3, !- Name
   3188     Wall,                    !- Surface Type
   3189     Standard_Int-Wall,       !- Construction Name
   3190     ZN_1_FLR_1_SEC_4,        !- Zone Name
   3191     Surface,                 !- Outside Boundary Condition
   3192     ZN_1_FLR_1_SEC_3_Wall_4, !- Outside Boundary Condition Object
   3193     NoSun,                   !- Sun Exposure
   3194     NoWind,                  !- Wind Exposure
   3195     AutoCalculate,           !- View Factor to Ground
   3196     4,                       !- Number of Vertices
   3197     4.5700,                  !- Vertex 1 X-coordinate {m}
   3198     31.3761,                 !- Vertex 1 Y-coordinate {m}
   3199     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3200     4.5700,                  !- Vertex 2 X-coordinate {m}
   3201     31.3761,                 !- Vertex 2 Y-coordinate {m}
   3202     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3203     0.0000,                  !- Vertex 3 X-coordinate {m}
   3204     35.9461,                 !- Vertex 3 Y-coordinate {m}
   3205     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3206     0.0000,                  !- Vertex 4 X-coordinate {m}
   3207     35.9461,                 !- Vertex 4 Y-coordinate {m}
   3208     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3209 
   3210 BuildingSurface:Detailed,
   3211     ZN_1_FLR_1_SEC_4_Wall_4, !- Name
   3212     Wall,                    !- Surface Type
   3213     Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
   3214     ZN_1_FLR_1_SEC_4,        !- Zone Name
   3215     Outdoors,                !- Outside Boundary Condition
   3216     ,                        !- Outside Boundary Condition Object
   3217     SunExposed,              !- Sun Exposure
   3218     WindExposed,             !- Wind Exposure
   3219     AutoCalculate,           !- View Factor to Ground
   3220     4,                       !- Number of Vertices
   3221     0.0000,                  !- Vertex 1 X-coordinate {m}
   3222     35.9461,                 !- Vertex 1 Y-coordinate {m}
   3223     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3224     0.0000,                  !- Vertex 2 X-coordinate {m}
   3225     35.9461,                 !- Vertex 2 Y-coordinate {m}
   3226     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3227     0.0000,                  !- Vertex 3 X-coordinate {m}
   3228     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3229     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3230     0.0000,                  !- Vertex 4 X-coordinate {m}
   3231     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3232     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3233 
   3234 BuildingSurface:Detailed,
   3235     ZN_1_FLR_1_SEC_4_Floor,  !- Name
   3236     Floor,                   !- Surface Type
   3237     Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
   3238     ZN_1_FLR_1_SEC_4,        !- Zone Name
   3239     Ground,                  !- Outside Boundary Condition
   3240     ,                        !- Outside Boundary Condition Object
   3241     NoSun,                   !- Sun Exposure
   3242     NoWind,                  !- Wind Exposure
   3243     AutoCalculate,           !- View Factor to Ground
   3244     4,                       !- Number of Vertices
   3245     0.0000,                  !- Vertex 1 X-coordinate {m}
   3246     35.9461,                 !- Vertex 1 Y-coordinate {m}
   3247     0.0000,                  !- Vertex 1 Z-coordinate {m}
   3248     4.5700,                  !- Vertex 2 X-coordinate {m}
   3249     31.3761,                 !- Vertex 2 Y-coordinate {m}
   3250     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3251     4.5700,                  !- Vertex 3 X-coordinate {m}
   3252     4.5700,                  !- Vertex 3 Y-coordinate {m}
   3253     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3254     0.0000,                  !- Vertex 4 X-coordinate {m}
   3255     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3256     0.0000;                  !- Vertex 4 Z-coordinate {m}
   3257 
   3258 BuildingSurface:Detailed,
   3259     ZN_1_FLR_1_SEC_4_Ceiling,!- Name
   3260     Ceiling,                 !- Surface Type
   3261     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3262     ZN_1_FLR_1_SEC_4,        !- Zone Name
   3263     Surface,                 !- Outside Boundary Condition
   3264     ZN_1_FLR_1_SEC_4_Ceiling,!- Outside Boundary Condition Object
   3265     NoSun,                   !- Sun Exposure
   3266     NoWind,                  !- Wind Exposure
   3267     AutoCalculate,           !- View Factor to Ground
   3268     4,                       !- Number of Vertices
   3269     0.0000,                  !- Vertex 1 X-coordinate {m}
   3270     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3271     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3272     4.5700,                  !- Vertex 2 X-coordinate {m}
   3273     4.5700,                  !- Vertex 2 Y-coordinate {m}
   3274     3.8000,                  !- Vertex 2 Z-coordinate {m}
   3275     4.5700,                  !- Vertex 3 X-coordinate {m}
   3276     31.3761,                 !- Vertex 3 Y-coordinate {m}
   3277     3.8000,                  !- Vertex 3 Z-coordinate {m}
   3278     0.0000,                  !- Vertex 4 X-coordinate {m}
   3279     35.9461,                 !- Vertex 4 Y-coordinate {m}
   3280     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3281 
   3282 BuildingSurface:Detailed,
   3283     ZN_1_FLR_2_SEC_4_Wall_1, !- Name
   3284     Wall,                    !- Surface Type
   3285     Standard_Int-Wall,       !- Construction Name
   3286     ZN_1_FLR_2_SEC_4,        !- Zone Name
   3287     Surface,                 !- Outside Boundary Condition
   3288     ZN_1_FLR_2_SEC_1_Wall_4, !- Outside Boundary Condition Object
   3289     NoSun,                   !- Sun Exposure
   3290     NoWind,                  !- Wind Exposure
   3291     AutoCalculate,           !- View Factor to Ground
   3292     4,                       !- Number of Vertices
   3293     0.0000,                  !- Vertex 1 X-coordinate {m}
   3294     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3295     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3296     0.0000,                  !- Vertex 2 X-coordinate {m}
   3297     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3298     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3299     4.5700,                  !- Vertex 3 X-coordinate {m}
   3300     4.5700,                  !- Vertex 3 Y-coordinate {m}
   3301     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3302     4.5700,                  !- Vertex 4 X-coordinate {m}
   3303     4.5700,                  !- Vertex 4 Y-coordinate {m}
   3304     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3305 
   3306 BuildingSurface:Detailed,
   3307     ZN_1_FLR_2_SEC_4_Wall_2, !- Name
   3308     Wall,                    !- Surface Type
   3309     Standard_Int-Wall,       !- Construction Name
   3310     ZN_1_FLR_2_SEC_4,        !- Zone Name
   3311     Surface,                 !- Outside Boundary Condition
   3312     ZN_1_FLR_2_SEC_5_Wall_4, !- Outside Boundary Condition Object
   3313     NoSun,                   !- Sun Exposure
   3314     NoWind,                  !- Wind Exposure
   3315     AutoCalculate,           !- View Factor to Ground
   3316     4,                       !- Number of Vertices
   3317     4.5700,                  !- Vertex 1 X-coordinate {m}
   3318     4.5700,                  !- Vertex 1 Y-coordinate {m}
   3319     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3320     4.5700,                  !- Vertex 2 X-coordinate {m}
   3321     4.5700,                  !- Vertex 2 Y-coordinate {m}
   3322     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3323     4.5700,                  !- Vertex 3 X-coordinate {m}
   3324     31.3761,                 !- Vertex 3 Y-coordinate {m}
   3325     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3326     4.5700,                  !- Vertex 4 X-coordinate {m}
   3327     31.3761,                 !- Vertex 4 Y-coordinate {m}
   3328     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3329 
   3330 BuildingSurface:Detailed,
   3331     ZN_1_FLR_2_SEC_4_Wall_3, !- Name
   3332     Wall,                    !- Surface Type
   3333     Standard_Int-Wall,       !- Construction Name
   3334     ZN_1_FLR_2_SEC_4,        !- Zone Name
   3335     Surface,                 !- Outside Boundary Condition
   3336     ZN_1_FLR_2_SEC_3_Wall_4, !- Outside Boundary Condition Object
   3337     NoSun,                   !- Sun Exposure
   3338     NoWind,                  !- Wind Exposure
   3339     AutoCalculate,           !- View Factor to Ground
   3340     4,                       !- Number of Vertices
   3341     4.5700,                  !- Vertex 1 X-coordinate {m}
   3342     31.3761,                 !- Vertex 1 Y-coordinate {m}
   3343     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3344     4.5700,                  !- Vertex 2 X-coordinate {m}
   3345     31.3761,                 !- Vertex 2 Y-coordinate {m}
   3346     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3347     0.0000,                  !- Vertex 3 X-coordinate {m}
   3348     35.9461,                 !- Vertex 3 Y-coordinate {m}
   3349     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3350     0.0000,                  !- Vertex 4 X-coordinate {m}
   3351     35.9461,                 !- Vertex 4 Y-coordinate {m}
   3352     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3353 
   3354 BuildingSurface:Detailed,
   3355     ZN_1_FLR_2_SEC_4_Wall_4, !- Name
   3356     Wall,                    !- Surface Type
   3357     Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
   3358     ZN_1_FLR_2_SEC_4,        !- Zone Name
   3359     Outdoors,                !- Outside Boundary Condition
   3360     ,                        !- Outside Boundary Condition Object
   3361     SunExposed,              !- Sun Exposure
   3362     WindExposed,             !- Wind Exposure
   3363     AutoCalculate,           !- View Factor to Ground
   3364     4,                       !- Number of Vertices
   3365     0.0000,                  !- Vertex 1 X-coordinate {m}
   3366     35.9461,                 !- Vertex 1 Y-coordinate {m}
   3367     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3368     0.0000,                  !- Vertex 2 X-coordinate {m}
   3369     35.9461,                 !- Vertex 2 Y-coordinate {m}
   3370     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3371     0.0000,                  !- Vertex 3 X-coordinate {m}
   3372     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3373     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3374     0.0000,                  !- Vertex 4 X-coordinate {m}
   3375     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3376     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3377 
   3378 BuildingSurface:Detailed,
   3379     ZN_1_FLR_2_SEC_4_Floor,  !- Name
   3380     Floor,                   !- Surface Type
   3381     INT-FLOOR-TOPSIDE,       !- Construction Name
   3382     ZN_1_FLR_2_SEC_4,        !- Zone Name
   3383     Surface,                 !- Outside Boundary Condition
   3384     ZN_1_FLR_2_SEC_4_Ceiling,!- Outside Boundary Condition Object
   3385     NoSun,                   !- Sun Exposure
   3386     NoWind,                  !- Wind Exposure
   3387     AutoCalculate,           !- View Factor to Ground
   3388     4,                       !- Number of Vertices
   3389     0.0000,                  !- Vertex 1 X-coordinate {m}
   3390     35.9461,                 !- Vertex 1 Y-coordinate {m}
   3391     0.0000,                  !- Vertex 1 Z-coordinate {m}
   3392     4.5700,                  !- Vertex 2 X-coordinate {m}
   3393     31.3761,                 !- Vertex 2 Y-coordinate {m}
   3394     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3395     4.5700,                  !- Vertex 3 X-coordinate {m}
   3396     4.5700,                  !- Vertex 3 Y-coordinate {m}
   3397     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3398     0.0000,                  !- Vertex 4 X-coordinate {m}
   3399     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3400     0.0000;                  !- Vertex 4 Z-coordinate {m}
   3401 
   3402 BuildingSurface:Detailed,
   3403     ZN_1_FLR_2_SEC_4_Ceiling,!- Name
   3404     Ceiling,                 !- Surface Type
   3405     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3406     ZN_1_FLR_2_SEC_4,        !- Zone Name
   3407     Surface,                 !- Outside Boundary Condition
   3408     ZN_1_FLR_2_SEC_4_Floor,  !- Outside Boundary Condition Object
   3409     NoSun,                   !- Sun Exposure
   3410     NoWind,                  !- Wind Exposure
   3411     AutoCalculate,           !- View Factor to Ground
   3412     4,                       !- Number of Vertices
   3413     0.0000,                  !- Vertex 1 X-coordinate {m}
   3414     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3415     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3416     4.5700,                  !- Vertex 2 X-coordinate {m}
   3417     4.5700,                  !- Vertex 2 Y-coordinate {m}
   3418     3.8000,                  !- Vertex 2 Z-coordinate {m}
   3419     4.5700,                  !- Vertex 3 X-coordinate {m}
   3420     31.3761,                 !- Vertex 3 Y-coordinate {m}
   3421     3.8000,                  !- Vertex 3 Z-coordinate {m}
   3422     0.0000,                  !- Vertex 4 X-coordinate {m}
   3423     35.9461,                 !- Vertex 4 Y-coordinate {m}
   3424     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3425 
   3426 BuildingSurface:Detailed,
   3427     ZN_1_FLR_3_SEC_4_Wall_1, !- Name
   3428     Wall,                    !- Surface Type
   3429     Standard_Int-Wall,       !- Construction Name
   3430     ZN_1_FLR_3_SEC_4,        !- Zone Name
   3431     Surface,                 !- Outside Boundary Condition
   3432     ZN_1_FLR_3_SEC_1_Wall_4, !- Outside Boundary Condition Object
   3433     NoSun,                   !- Sun Exposure
   3434     NoWind,                  !- Wind Exposure
   3435     AutoCalculate,           !- View Factor to Ground
   3436     4,                       !- Number of Vertices
   3437     0.0000,                  !- Vertex 1 X-coordinate {m}
   3438     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3439     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3440     0.0000,                  !- Vertex 2 X-coordinate {m}
   3441     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3442     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3443     4.5700,                  !- Vertex 3 X-coordinate {m}
   3444     4.5700,                  !- Vertex 3 Y-coordinate {m}
   3445     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3446     4.5700,                  !- Vertex 4 X-coordinate {m}
   3447     4.5700,                  !- Vertex 4 Y-coordinate {m}
   3448     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3449 
   3450 BuildingSurface:Detailed,
   3451     ZN_1_FLR_3_SEC_4_Wall_2, !- Name
   3452     Wall,                    !- Surface Type
   3453     Standard_Int-Wall,       !- Construction Name
   3454     ZN_1_FLR_3_SEC_4,        !- Zone Name
   3455     Surface,                 !- Outside Boundary Condition
   3456     ZN_1_FLR_3_SEC_5_Wall_4, !- Outside Boundary Condition Object
   3457     NoSun,                   !- Sun Exposure
   3458     NoWind,                  !- Wind Exposure
   3459     AutoCalculate,           !- View Factor to Ground
   3460     4,                       !- Number of Vertices
   3461     4.5700,                  !- Vertex 1 X-coordinate {m}
   3462     4.5700,                  !- Vertex 1 Y-coordinate {m}
   3463     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3464     4.5700,                  !- Vertex 2 X-coordinate {m}
   3465     4.5700,                  !- Vertex 2 Y-coordinate {m}
   3466     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3467     4.5700,                  !- Vertex 3 X-coordinate {m}
   3468     31.3761,                 !- Vertex 3 Y-coordinate {m}
   3469     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3470     4.5700,                  !- Vertex 4 X-coordinate {m}
   3471     31.3761,                 !- Vertex 4 Y-coordinate {m}
   3472     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3473 
   3474 BuildingSurface:Detailed,
   3475     ZN_1_FLR_3_SEC_4_Wall_3, !- Name
   3476     Wall,                    !- Surface Type
   3477     Standard_Int-Wall,       !- Construction Name
   3478     ZN_1_FLR_3_SEC_4,        !- Zone Name
   3479     Surface,                 !- Outside Boundary Condition
   3480     ZN_1_FLR_3_SEC_3_Wall_4, !- Outside Boundary Condition Object
   3481     NoSun,                   !- Sun Exposure
   3482     NoWind,                  !- Wind Exposure
   3483     AutoCalculate,           !- View Factor to Ground
   3484     4,                       !- Number of Vertices
   3485     4.5700,                  !- Vertex 1 X-coordinate {m}
   3486     31.3761,                 !- Vertex 1 Y-coordinate {m}
   3487     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3488     4.5700,                  !- Vertex 2 X-coordinate {m}
   3489     31.3761,                 !- Vertex 2 Y-coordinate {m}
   3490     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3491     0.0000,                  !- Vertex 3 X-coordinate {m}
   3492     35.9461,                 !- Vertex 3 Y-coordinate {m}
   3493     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3494     0.0000,                  !- Vertex 4 X-coordinate {m}
   3495     35.9461,                 !- Vertex 4 Y-coordinate {m}
   3496     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3497 
   3498 BuildingSurface:Detailed,
   3499     ZN_1_FLR_3_SEC_4_Wall_4, !- Name
   3500     Wall,                    !- Surface Type
   3501     Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Construction Name
   3502     ZN_1_FLR_3_SEC_4,        !- Zone Name
   3503     Outdoors,                !- Outside Boundary Condition
   3504     ,                        !- Outside Boundary Condition Object
   3505     SunExposed,              !- Sun Exposure
   3506     WindExposed,             !- Wind Exposure
   3507     AutoCalculate,           !- View Factor to Ground
   3508     4,                       !- Number of Vertices
   3509     0.0000,                  !- Vertex 1 X-coordinate {m}
   3510     35.9461,                 !- Vertex 1 Y-coordinate {m}
   3511     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3512     0.0000,                  !- Vertex 2 X-coordinate {m}
   3513     35.9461,                 !- Vertex 2 Y-coordinate {m}
   3514     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3515     0.0000,                  !- Vertex 3 X-coordinate {m}
   3516     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3517     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3518     0.0000,                  !- Vertex 4 X-coordinate {m}
   3519     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3520     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3521 
   3522 BuildingSurface:Detailed,
   3523     ZN_1_FLR_3_SEC_4_Floor,  !- Name
   3524     Floor,                   !- Surface Type
   3525     INT-FLOOR-TOPSIDE,       !- Construction Name
   3526     ZN_1_FLR_3_SEC_4,        !- Zone Name
   3527     Surface,                 !- Outside Boundary Condition
   3528     ZN_1_FLR_3_SEC_4_Floor,  !- Outside Boundary Condition Object
   3529     NoSun,                   !- Sun Exposure
   3530     NoWind,                  !- Wind Exposure
   3531     AutoCalculate,           !- View Factor to Ground
   3532     4,                       !- Number of Vertices
   3533     0.0000,                  !- Vertex 1 X-coordinate {m}
   3534     35.9461,                 !- Vertex 1 Y-coordinate {m}
   3535     0.0000,                  !- Vertex 1 Z-coordinate {m}
   3536     4.5700,                  !- Vertex 2 X-coordinate {m}
   3537     31.3761,                 !- Vertex 2 Y-coordinate {m}
   3538     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3539     4.5700,                  !- Vertex 3 X-coordinate {m}
   3540     4.5700,                  !- Vertex 3 Y-coordinate {m}
   3541     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3542     0.0000,                  !- Vertex 4 X-coordinate {m}
   3543     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3544     0.0000;                  !- Vertex 4 Z-coordinate {m}
   3545 
   3546 BuildingSurface:Detailed,
   3547     ZN_1_FLR_3_SEC_4_Ceiling,!- Name
   3548     Roof,                    !- Surface Type
   3549     IEAD_R-15 ci_Roof,       !- Construction Name
   3550     ZN_1_FLR_3_SEC_4,        !- Zone Name
   3551     Outdoors,                !- Outside Boundary Condition
   3552     ,                        !- Outside Boundary Condition Object
   3553     SunExposed,              !- Sun Exposure
   3554     WindExposed,             !- Wind Exposure
   3555     AutoCalculate,           !- View Factor to Ground
   3556     4,                       !- Number of Vertices
   3557     0.0000,                  !- Vertex 1 X-coordinate {m}
   3558     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3559     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3560     4.5700,                  !- Vertex 2 X-coordinate {m}
   3561     4.5700,                  !- Vertex 2 Y-coordinate {m}
   3562     3.8000,                  !- Vertex 2 Z-coordinate {m}
   3563     4.5700,                  !- Vertex 3 X-coordinate {m}
   3564     31.3761,                 !- Vertex 3 Y-coordinate {m}
   3565     3.8000,                  !- Vertex 3 Z-coordinate {m}
   3566     0.0000,                  !- Vertex 4 X-coordinate {m}
   3567     35.9461,                 !- Vertex 4 Y-coordinate {m}
   3568     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3569 
   3570 BuildingSurface:Detailed,
   3571     ZN_1_FLR_1_SEC_5_Wall_1, !- Name
   3572     Wall,                    !- Surface Type
   3573     Standard_Int-Wall,       !- Construction Name
   3574     ZN_1_FLR_1_SEC_5,        !- Zone Name
   3575     Surface,                 !- Outside Boundary Condition
   3576     ZN_1_FLR_1_SEC_1_Wall_3, !- Outside Boundary Condition Object
   3577     NoSun,                   !- Sun Exposure
   3578     NoWind,                  !- Wind Exposure
   3579     AutoCalculate,           !- View Factor to Ground
   3580     4,                       !- Number of Vertices
   3581     0.0000,                  !- Vertex 1 X-coordinate {m}
   3582     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3583     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3584     0.0000,                  !- Vertex 2 X-coordinate {m}
   3585     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3586     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3587     62.7523,                 !- Vertex 3 X-coordinate {m}
   3588     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3589     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3590     62.7523,                 !- Vertex 4 X-coordinate {m}
   3591     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3592     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3593 
   3594 BuildingSurface:Detailed,
   3595     ZN_1_FLR_1_SEC_5_Wall_2, !- Name
   3596     Wall,                    !- Surface Type
   3597     Standard_Int-Wall,       !- Construction Name
   3598     ZN_1_FLR_1_SEC_5,        !- Zone Name
   3599     Surface,                 !- Outside Boundary Condition
   3600     ZN_1_FLR_1_SEC_2_Wall_3, !- Outside Boundary Condition Object
   3601     NoSun,                   !- Sun Exposure
   3602     NoWind,                  !- Wind Exposure
   3603     AutoCalculate,           !- View Factor to Ground
   3604     4,                       !- Number of Vertices
   3605     62.7523,                 !- Vertex 1 X-coordinate {m}
   3606     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3607     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3608     62.7523,                 !- Vertex 2 X-coordinate {m}
   3609     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3610     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3611     62.7523,                 !- Vertex 3 X-coordinate {m}
   3612     26.8061,                 !- Vertex 3 Y-coordinate {m}
   3613     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3614     62.7523,                 !- Vertex 4 X-coordinate {m}
   3615     26.8061,                 !- Vertex 4 Y-coordinate {m}
   3616     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3617 
   3618 BuildingSurface:Detailed,
   3619     ZN_1_FLR_1_SEC_5_Wall_3, !- Name
   3620     Wall,                    !- Surface Type
   3621     Standard_Int-Wall,       !- Construction Name
   3622     ZN_1_FLR_1_SEC_5,        !- Zone Name
   3623     Surface,                 !- Outside Boundary Condition
   3624     ZN_1_FLR_1_SEC_3_Wall_1, !- Outside Boundary Condition Object
   3625     NoSun,                   !- Sun Exposure
   3626     NoWind,                  !- Wind Exposure
   3627     AutoCalculate,           !- View Factor to Ground
   3628     4,                       !- Number of Vertices
   3629     62.7523,                 !- Vertex 1 X-coordinate {m}
   3630     26.8061,                 !- Vertex 1 Y-coordinate {m}
   3631     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3632     62.7523,                 !- Vertex 2 X-coordinate {m}
   3633     26.8061,                 !- Vertex 2 Y-coordinate {m}
   3634     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3635     0.0000,                  !- Vertex 3 X-coordinate {m}
   3636     26.8061,                 !- Vertex 3 Y-coordinate {m}
   3637     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3638     0.0000,                  !- Vertex 4 X-coordinate {m}
   3639     26.8061,                 !- Vertex 4 Y-coordinate {m}
   3640     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3641 
   3642 BuildingSurface:Detailed,
   3643     ZN_1_FLR_1_SEC_5_Wall_4, !- Name
   3644     Wall,                    !- Surface Type
   3645     Standard_Int-Wall,       !- Construction Name
   3646     ZN_1_FLR_1_SEC_5,        !- Zone Name
   3647     Surface,                 !- Outside Boundary Condition
   3648     ZN_1_FLR_1_SEC_4_Wall_2, !- Outside Boundary Condition Object
   3649     NoSun,                   !- Sun Exposure
   3650     NoWind,                  !- Wind Exposure
   3651     AutoCalculate,           !- View Factor to Ground
   3652     4,                       !- Number of Vertices
   3653     0.0000,                  !- Vertex 1 X-coordinate {m}
   3654     26.8061,                 !- Vertex 1 Y-coordinate {m}
   3655     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3656     0.0000,                  !- Vertex 2 X-coordinate {m}
   3657     26.8061,                 !- Vertex 2 Y-coordinate {m}
   3658     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3659     0.0000,                  !- Vertex 3 X-coordinate {m}
   3660     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3661     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3662     0.0000,                  !- Vertex 4 X-coordinate {m}
   3663     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3664     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3665 
   3666 BuildingSurface:Detailed,
   3667     ZN_1_FLR_1_SEC_5_Floor,  !- Name
   3668     Floor,                   !- Surface Type
   3669     Unheated - 8in Slab with Carpet_Ext-slab,  !- Construction Name
   3670     ZN_1_FLR_1_SEC_5,        !- Zone Name
   3671     Ground,                  !- Outside Boundary Condition
   3672     ,                        !- Outside Boundary Condition Object
   3673     NoSun,                   !- Sun Exposure
   3674     NoWind,                  !- Wind Exposure
   3675     AutoCalculate,           !- View Factor to Ground
   3676     4,                       !- Number of Vertices
   3677     0.0000,                  !- Vertex 1 X-coordinate {m}
   3678     26.8061,                 !- Vertex 1 Y-coordinate {m}
   3679     0.0000,                  !- Vertex 1 Z-coordinate {m}
   3680     62.7523,                 !- Vertex 2 X-coordinate {m}
   3681     26.8061,                 !- Vertex 2 Y-coordinate {m}
   3682     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3683     62.7523,                 !- Vertex 3 X-coordinate {m}
   3684     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3685     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3686     0.0000,                  !- Vertex 4 X-coordinate {m}
   3687     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3688     0.0000;                  !- Vertex 4 Z-coordinate {m}
   3689 
   3690 BuildingSurface:Detailed,
   3691     ZN_1_FLR_1_SEC_5_Ceiling,!- Name
   3692     Ceiling,                 !- Surface Type
   3693     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3694     ZN_1_FLR_1_SEC_5,        !- Zone Name
   3695     Surface,                 !- Outside Boundary Condition
   3696     ZN_1_FLR_1_SEC_5_Ceiling,!- Outside Boundary Condition Object
   3697     NoSun,                   !- Sun Exposure
   3698     NoWind,                  !- Wind Exposure
   3699     AutoCalculate,           !- View Factor to Ground
   3700     4,                       !- Number of Vertices
   3701     0.0000,                  !- Vertex 1 X-coordinate {m}
   3702     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3703     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3704     62.7523,                 !- Vertex 2 X-coordinate {m}
   3705     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3706     3.8000,                  !- Vertex 2 Z-coordinate {m}
   3707     62.7523,                 !- Vertex 3 X-coordinate {m}
   3708     26.8061,                 !- Vertex 3 Y-coordinate {m}
   3709     3.8000,                  !- Vertex 3 Z-coordinate {m}
   3710     0.0000,                  !- Vertex 4 X-coordinate {m}
   3711     26.8061,                 !- Vertex 4 Y-coordinate {m}
   3712     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3713 
   3714 BuildingSurface:Detailed,
   3715     ZN_1_FLR_2_SEC_5_Wall_1, !- Name
   3716     Wall,                    !- Surface Type
   3717     Standard_Int-Wall,       !- Construction Name
   3718     ZN_1_FLR_2_SEC_5,        !- Zone Name
   3719     Surface,                 !- Outside Boundary Condition
   3720     ZN_1_FLR_2_SEC_1_Wall_3, !- Outside Boundary Condition Object
   3721     NoSun,                   !- Sun Exposure
   3722     NoWind,                  !- Wind Exposure
   3723     AutoCalculate,           !- View Factor to Ground
   3724     4,                       !- Number of Vertices
   3725     0.0000,                  !- Vertex 1 X-coordinate {m}
   3726     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3727     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3728     0.0000,                  !- Vertex 2 X-coordinate {m}
   3729     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3730     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3731     62.7523,                 !- Vertex 3 X-coordinate {m}
   3732     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3733     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3734     62.7523,                 !- Vertex 4 X-coordinate {m}
   3735     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3736     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3737 
   3738 BuildingSurface:Detailed,
   3739     ZN_1_FLR_2_SEC_5_Wall_2, !- Name
   3740     Wall,                    !- Surface Type
   3741     Standard_Int-Wall,       !- Construction Name
   3742     ZN_1_FLR_2_SEC_5,        !- Zone Name
   3743     Surface,                 !- Outside Boundary Condition
   3744     ZN_1_FLR_2_SEC_2_Wall_3, !- Outside Boundary Condition Object
   3745     NoSun,                   !- Sun Exposure
   3746     NoWind,                  !- Wind Exposure
   3747     AutoCalculate,           !- View Factor to Ground
   3748     4,                       !- Number of Vertices
   3749     62.7523,                 !- Vertex 1 X-coordinate {m}
   3750     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3751     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3752     62.7523,                 !- Vertex 2 X-coordinate {m}
   3753     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3754     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3755     62.7523,                 !- Vertex 3 X-coordinate {m}
   3756     26.8061,                 !- Vertex 3 Y-coordinate {m}
   3757     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3758     62.7523,                 !- Vertex 4 X-coordinate {m}
   3759     26.8061,                 !- Vertex 4 Y-coordinate {m}
   3760     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3761 
   3762 BuildingSurface:Detailed,
   3763     ZN_1_FLR_2_SEC_5_Wall_3, !- Name
   3764     Wall,                    !- Surface Type
   3765     Standard_Int-Wall,       !- Construction Name
   3766     ZN_1_FLR_2_SEC_5,        !- Zone Name
   3767     Surface,                 !- Outside Boundary Condition
   3768     ZN_1_FLR_2_SEC_3_Wall_1, !- Outside Boundary Condition Object
   3769     NoSun,                   !- Sun Exposure
   3770     NoWind,                  !- Wind Exposure
   3771     AutoCalculate,           !- View Factor to Ground
   3772     4,                       !- Number of Vertices
   3773     62.7523,                 !- Vertex 1 X-coordinate {m}
   3774     26.8061,                 !- Vertex 1 Y-coordinate {m}
   3775     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3776     62.7523,                 !- Vertex 2 X-coordinate {m}
   3777     26.8061,                 !- Vertex 2 Y-coordinate {m}
   3778     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3779     0.0000,                  !- Vertex 3 X-coordinate {m}
   3780     26.8061,                 !- Vertex 3 Y-coordinate {m}
   3781     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3782     0.0000,                  !- Vertex 4 X-coordinate {m}
   3783     26.8061,                 !- Vertex 4 Y-coordinate {m}
   3784     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3785 
   3786 BuildingSurface:Detailed,
   3787     ZN_1_FLR_2_SEC_5_Wall_4, !- Name
   3788     Wall,                    !- Surface Type
   3789     Standard_Int-Wall,       !- Construction Name
   3790     ZN_1_FLR_2_SEC_5,        !- Zone Name
   3791     Surface,                 !- Outside Boundary Condition
   3792     ZN_1_FLR_2_SEC_4_Wall_2, !- Outside Boundary Condition Object
   3793     NoSun,                   !- Sun Exposure
   3794     NoWind,                  !- Wind Exposure
   3795     AutoCalculate,           !- View Factor to Ground
   3796     4,                       !- Number of Vertices
   3797     0.0000,                  !- Vertex 1 X-coordinate {m}
   3798     26.8061,                 !- Vertex 1 Y-coordinate {m}
   3799     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3800     0.0000,                  !- Vertex 2 X-coordinate {m}
   3801     26.8061,                 !- Vertex 2 Y-coordinate {m}
   3802     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3803     0.0000,                  !- Vertex 3 X-coordinate {m}
   3804     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3805     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3806     0.0000,                  !- Vertex 4 X-coordinate {m}
   3807     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3808     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3809 
   3810 BuildingSurface:Detailed,
   3811     ZN_1_FLR_2_SEC_5_Floor,  !- Name
   3812     Floor,                   !- Surface Type
   3813     INT-FLOOR-TOPSIDE,       !- Construction Name
   3814     ZN_1_FLR_2_SEC_5,        !- Zone Name
   3815     Surface,                 !- Outside Boundary Condition
   3816     ZN_1_FLR_2_SEC_5_Ceiling,!- Outside Boundary Condition Object
   3817     NoSun,                   !- Sun Exposure
   3818     NoWind,                  !- Wind Exposure
   3819     AutoCalculate,           !- View Factor to Ground
   3820     4,                       !- Number of Vertices
   3821     0.0000,                  !- Vertex 1 X-coordinate {m}
   3822     26.8061,                 !- Vertex 1 Y-coordinate {m}
   3823     0.0000,                  !- Vertex 1 Z-coordinate {m}
   3824     62.7523,                 !- Vertex 2 X-coordinate {m}
   3825     26.8061,                 !- Vertex 2 Y-coordinate {m}
   3826     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3827     62.7523,                 !- Vertex 3 X-coordinate {m}
   3828     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3829     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3830     0.0000,                  !- Vertex 4 X-coordinate {m}
   3831     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3832     0.0000;                  !- Vertex 4 Z-coordinate {m}
   3833 
   3834 BuildingSurface:Detailed,
   3835     ZN_1_FLR_2_SEC_5_Ceiling,!- Name
   3836     Ceiling,                 !- Surface Type
   3837     INT-FLOOR-UNDERSIDE,     !- Construction Name
   3838     ZN_1_FLR_2_SEC_5,        !- Zone Name
   3839     Surface,                 !- Outside Boundary Condition
   3840     ZN_1_FLR_2_SEC_5_Floor,  !- Outside Boundary Condition Object
   3841     NoSun,                   !- Sun Exposure
   3842     NoWind,                  !- Wind Exposure
   3843     AutoCalculate,           !- View Factor to Ground
   3844     4,                       !- Number of Vertices
   3845     0.0000,                  !- Vertex 1 X-coordinate {m}
   3846     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3847     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3848     62.7523,                 !- Vertex 2 X-coordinate {m}
   3849     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3850     3.8000,                  !- Vertex 2 Z-coordinate {m}
   3851     62.7523,                 !- Vertex 3 X-coordinate {m}
   3852     26.8061,                 !- Vertex 3 Y-coordinate {m}
   3853     3.8000,                  !- Vertex 3 Z-coordinate {m}
   3854     0.0000,                  !- Vertex 4 X-coordinate {m}
   3855     26.8061,                 !- Vertex 4 Y-coordinate {m}
   3856     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3857 
   3858 BuildingSurface:Detailed,
   3859     ZN_1_FLR_3_SEC_5_Wall_1, !- Name
   3860     Wall,                    !- Surface Type
   3861     Standard_Int-Wall,       !- Construction Name
   3862     ZN_1_FLR_3_SEC_5,        !- Zone Name
   3863     Surface,                 !- Outside Boundary Condition
   3864     ZN_1_FLR_3_SEC_1_Wall_3, !- Outside Boundary Condition Object
   3865     NoSun,                   !- Sun Exposure
   3866     NoWind,                  !- Wind Exposure
   3867     AutoCalculate,           !- View Factor to Ground
   3868     4,                       !- Number of Vertices
   3869     0.0000,                  !- Vertex 1 X-coordinate {m}
   3870     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3871     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3872     0.0000,                  !- Vertex 2 X-coordinate {m}
   3873     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3874     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3875     62.7523,                 !- Vertex 3 X-coordinate {m}
   3876     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3877     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3878     62.7523,                 !- Vertex 4 X-coordinate {m}
   3879     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3880     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3881 
   3882 BuildingSurface:Detailed,
   3883     ZN_1_FLR_3_SEC_5_Wall_2, !- Name
   3884     Wall,                    !- Surface Type
   3885     Standard_Int-Wall,       !- Construction Name
   3886     ZN_1_FLR_3_SEC_5,        !- Zone Name
   3887     Surface,                 !- Outside Boundary Condition
   3888     ZN_1_FLR_3_SEC_2_Wall_3, !- Outside Boundary Condition Object
   3889     NoSun,                   !- Sun Exposure
   3890     NoWind,                  !- Wind Exposure
   3891     AutoCalculate,           !- View Factor to Ground
   3892     4,                       !- Number of Vertices
   3893     62.7523,                 !- Vertex 1 X-coordinate {m}
   3894     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3895     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3896     62.7523,                 !- Vertex 2 X-coordinate {m}
   3897     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3898     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3899     62.7523,                 !- Vertex 3 X-coordinate {m}
   3900     26.8061,                 !- Vertex 3 Y-coordinate {m}
   3901     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3902     62.7523,                 !- Vertex 4 X-coordinate {m}
   3903     26.8061,                 !- Vertex 4 Y-coordinate {m}
   3904     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3905 
   3906 BuildingSurface:Detailed,
   3907     ZN_1_FLR_3_SEC_5_Wall_3, !- Name
   3908     Wall,                    !- Surface Type
   3909     Standard_Int-Wall,       !- Construction Name
   3910     ZN_1_FLR_3_SEC_5,        !- Zone Name
   3911     Surface,                 !- Outside Boundary Condition
   3912     ZN_1_FLR_3_SEC_3_Wall_1, !- Outside Boundary Condition Object
   3913     NoSun,                   !- Sun Exposure
   3914     NoWind,                  !- Wind Exposure
   3915     AutoCalculate,           !- View Factor to Ground
   3916     4,                       !- Number of Vertices
   3917     62.7523,                 !- Vertex 1 X-coordinate {m}
   3918     26.8061,                 !- Vertex 1 Y-coordinate {m}
   3919     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3920     62.7523,                 !- Vertex 2 X-coordinate {m}
   3921     26.8061,                 !- Vertex 2 Y-coordinate {m}
   3922     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3923     0.0000,                  !- Vertex 3 X-coordinate {m}
   3924     26.8061,                 !- Vertex 3 Y-coordinate {m}
   3925     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3926     0.0000,                  !- Vertex 4 X-coordinate {m}
   3927     26.8061,                 !- Vertex 4 Y-coordinate {m}
   3928     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3929 
   3930 BuildingSurface:Detailed,
   3931     ZN_1_FLR_3_SEC_5_Wall_4, !- Name
   3932     Wall,                    !- Surface Type
   3933     Standard_Int-Wall,       !- Construction Name
   3934     ZN_1_FLR_3_SEC_5,        !- Zone Name
   3935     Surface,                 !- Outside Boundary Condition
   3936     ZN_1_FLR_3_SEC_4_Wall_2, !- Outside Boundary Condition Object
   3937     NoSun,                   !- Sun Exposure
   3938     NoWind,                  !- Wind Exposure
   3939     AutoCalculate,           !- View Factor to Ground
   3940     4,                       !- Number of Vertices
   3941     0.0000,                  !- Vertex 1 X-coordinate {m}
   3942     26.8061,                 !- Vertex 1 Y-coordinate {m}
   3943     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3944     0.0000,                  !- Vertex 2 X-coordinate {m}
   3945     26.8061,                 !- Vertex 2 Y-coordinate {m}
   3946     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3947     0.0000,                  !- Vertex 3 X-coordinate {m}
   3948     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3949     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3950     0.0000,                  !- Vertex 4 X-coordinate {m}
   3951     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3952     3.8000;                  !- Vertex 4 Z-coordinate {m}
   3953 
   3954 BuildingSurface:Detailed,
   3955     ZN_1_FLR_3_SEC_5_Floor,  !- Name
   3956     Floor,                   !- Surface Type
   3957     INT-FLOOR-TOPSIDE,       !- Construction Name
   3958     ZN_1_FLR_3_SEC_5,        !- Zone Name
   3959     Surface,                 !- Outside Boundary Condition
   3960     ZN_1_FLR_3_SEC_5_Floor,  !- Outside Boundary Condition Object
   3961     NoSun,                   !- Sun Exposure
   3962     NoWind,                  !- Wind Exposure
   3963     AutoCalculate,           !- View Factor to Ground
   3964     4,                       !- Number of Vertices
   3965     0.0000,                  !- Vertex 1 X-coordinate {m}
   3966     26.8061,                 !- Vertex 1 Y-coordinate {m}
   3967     0.0000,                  !- Vertex 1 Z-coordinate {m}
   3968     62.7523,                 !- Vertex 2 X-coordinate {m}
   3969     26.8061,                 !- Vertex 2 Y-coordinate {m}
   3970     0.0000,                  !- Vertex 2 Z-coordinate {m}
   3971     62.7523,                 !- Vertex 3 X-coordinate {m}
   3972     0.0000,                  !- Vertex 3 Y-coordinate {m}
   3973     0.0000,                  !- Vertex 3 Z-coordinate {m}
   3974     0.0000,                  !- Vertex 4 X-coordinate {m}
   3975     0.0000,                  !- Vertex 4 Y-coordinate {m}
   3976     0.0000;                  !- Vertex 4 Z-coordinate {m}
   3977 
   3978 BuildingSurface:Detailed,
   3979     ZN_1_FLR_3_SEC_5_Ceiling,!- Name
   3980     Roof,                    !- Surface Type
   3981     IEAD_R-15 ci_Roof,       !- Construction Name
   3982     ZN_1_FLR_3_SEC_5,        !- Zone Name
   3983     Outdoors,                !- Outside Boundary Condition
   3984     ,                        !- Outside Boundary Condition Object
   3985     SunExposed,              !- Sun Exposure
   3986     WindExposed,             !- Wind Exposure
   3987     AutoCalculate,           !- View Factor to Ground
   3988     4,                       !- Number of Vertices
   3989     0.0000,                  !- Vertex 1 X-coordinate {m}
   3990     0.0000,                  !- Vertex 1 Y-coordinate {m}
   3991     3.8000,                  !- Vertex 1 Z-coordinate {m}
   3992     62.7523,                 !- Vertex 2 X-coordinate {m}
   3993     0.0000,                  !- Vertex 2 Y-coordinate {m}
   3994     3.8000,                  !- Vertex 2 Z-coordinate {m}
   3995     62.7523,                 !- Vertex 3 X-coordinate {m}
   3996     26.8061,                 !- Vertex 3 Y-coordinate {m}
   3997     3.8000,                  !- Vertex 3 Z-coordinate {m}
   3998     0.0000,                  !- Vertex 4 X-coordinate {m}
   3999     26.8061,                 !- Vertex 4 Y-coordinate {m}
   4000     3.8000;                  !- Vertex 4 Z-coordinate {m}
   4001 
   4002 
   4003 !-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========
   4004 
   4005 InternalMass,
   4006     ZN_1_FLR_1_SEC_1 Internal Mass,  !- Name
   4007     InteriorFurnishings,     !- Construction Name
   4008     ZN_1_FLR_1_SEC_1,        !- Zone Name
   4009     615.3256;                !- Surface Area {m2}
   4010 
   4011 InternalMass,
   4012     ZN_1_FLR_2_SEC_1 Internal Mass,  !- Name
   4013     InteriorFurnishings,     !- Construction Name
   4014     ZN_1_FLR_2_SEC_1,        !- Zone Name
   4015     615.3256;                !- Surface Area {m2}
   4016 
   4017 InternalMass,
   4018     ZN_1_FLR_3_SEC_1 Internal Mass,  !- Name
   4019     InteriorFurnishings,     !- Construction Name
   4020     ZN_1_FLR_3_SEC_1,        !- Zone Name
   4021     615.3256;                !- Surface Area {m2}
   4022 
   4023 InternalMass,
   4024     ZN_1_FLR_1_SEC_2 Internal Mass,  !- Name
   4025     InteriorFurnishings,     !- Construction Name
   4026     ZN_1_FLR_1_SEC_2,        !- Zone Name
   4027     286.7779;                !- Surface Area {m2}
   4028 
   4029 InternalMass,
   4030     ZN_1_FLR_2_SEC_2 Internal Mass,  !- Name
   4031     InteriorFurnishings,     !- Construction Name
   4032     ZN_1_FLR_2_SEC_2,        !- Zone Name
   4033     286.7779;                !- Surface Area {m2}
   4034 
   4035 InternalMass,
   4036     ZN_1_FLR_3_SEC_2 Internal Mass,  !- Name
   4037     InteriorFurnishings,     !- Construction Name
   4038     ZN_1_FLR_3_SEC_2,        !- Zone Name
   4039     286.7779;                !- Surface Area {m2}
   4040 
   4041 InternalMass,
   4042     ZN_1_FLR_1_SEC_3 Internal Mass,  !- Name
   4043     InteriorFurnishings,     !- Construction Name
   4044     ZN_1_FLR_1_SEC_3,        !- Zone Name
   4045     615.3256;                !- Surface Area {m2}
   4046 
   4047 InternalMass,
   4048     ZN_1_FLR_2_SEC_3 Internal Mass,  !- Name
   4049     InteriorFurnishings,     !- Construction Name
   4050     ZN_1_FLR_2_SEC_3,        !- Zone Name
   4051     615.3256;                !- Surface Area {m2}
   4052 
   4053 InternalMass,
   4054     ZN_1_FLR_3_SEC_3 Internal Mass,  !- Name
   4055     InteriorFurnishings,     !- Construction Name
   4056     ZN_1_FLR_3_SEC_3,        !- Zone Name
   4057     615.3256;                !- Surface Area {m2}
   4058 
   4059 InternalMass,
   4060     ZN_1_FLR_1_SEC_4 Internal Mass,  !- Name
   4061     InteriorFurnishings,     !- Construction Name
   4062     ZN_1_FLR_1_SEC_4,        !- Zone Name
   4063     286.7779;                !- Surface Area {m2}
   4064 
   4065 InternalMass,
   4066     ZN_1_FLR_2_SEC_4 Internal Mass,  !- Name
   4067     InteriorFurnishings,     !- Construction Name
   4068     ZN_1_FLR_2_SEC_4,        !- Zone Name
   4069     286.7779;                !- Surface Area {m2}
   4070 
   4071 InternalMass,
   4072     ZN_1_FLR_3_SEC_4 Internal Mass,  !- Name
   4073     InteriorFurnishings,     !- Construction Name
   4074     ZN_1_FLR_3_SEC_4,        !- Zone Name
   4075     286.7779;                !- Surface Area {m2}
   4076 
   4077 InternalMass,
   4078     ZN_1_FLR_1_SEC_5 Internal Mass,  !- Name
   4079     InteriorFurnishings,     !- Construction Name
   4080     ZN_1_FLR_1_SEC_5,        !- Zone Name
   4081     3364.2929;               !- Surface Area {m2}
   4082 
   4083 InternalMass,
   4084     ZN_1_FLR_2_SEC_5 Internal Mass,  !- Name
   4085     InteriorFurnishings,     !- Construction Name
   4086     ZN_1_FLR_2_SEC_5,        !- Zone Name
   4087     3364.2929;               !- Surface Area {m2}
   4088 
   4089 InternalMass,
   4090     ZN_1_FLR_3_SEC_5 Internal Mass,  !- Name
   4091     InteriorFurnishings,     !- Construction Name
   4092     ZN_1_FLR_3_SEC_5,        !- Zone Name
   4093     3364.2929;               !- Surface Area {m2}
   4094 
   4095 
   4096 !-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========
   4097 
   4098 People,
   4099     ZN_1_FLR_1_SEC_1 People, !- Name
   4100     ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
   4101     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4102     Area/Person,             !- Number of People Calculation Method
   4103     ,                        !- Number of People
   4104     ,                        !- People per Zone Floor Area {person/m2}
   4105     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4106     0.3000,                  !- Fraction Radiant
   4107     AUTOCALCULATE,           !- Sensible Heat Fraction
   4108     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4109     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4110     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4111     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4112     ,                        !- Surface Name/Angle Factor List Name
   4113     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4114     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4115     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4116     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4117     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4118     FANGER;                  !- Thermal Comfort Model 1 Type
   4119 
   4120 People,
   4121     ZN_1_FLR_2_SEC_1 People, !- Name
   4122     ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
   4123     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4124     Area/Person,             !- Number of People Calculation Method
   4125     ,                        !- Number of People
   4126     ,                        !- People per Zone Floor Area {person/m2}
   4127     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4128     0.3000,                  !- Fraction Radiant
   4129     AUTOCALCULATE,           !- Sensible Heat Fraction
   4130     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4131     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4132     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4133     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4134     ,                        !- Surface Name/Angle Factor List Name
   4135     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4136     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4137     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4138     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4139     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4140     FANGER;                  !- Thermal Comfort Model 1 Type
   4141 
   4142 People,
   4143     ZN_1_FLR_3_SEC_1 People, !- Name
   4144     ZN_1_FLR_3_SEC_1,        !- Zone or ZoneList Name
   4145     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4146     Area/Person,             !- Number of People Calculation Method
   4147     ,                        !- Number of People
   4148     ,                        !- People per Zone Floor Area {person/m2}
   4149     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4150     0.3000,                  !- Fraction Radiant
   4151     AUTOCALCULATE,           !- Sensible Heat Fraction
   4152     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4153     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4154     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4155     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4156     ,                        !- Surface Name/Angle Factor List Name
   4157     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4158     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4159     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4160     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4161     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4162     FANGER;                  !- Thermal Comfort Model 1 Type
   4163 
   4164 People,
   4165     ZN_1_FLR_1_SEC_2 People, !- Name
   4166     ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
   4167     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4168     Area/Person,             !- Number of People Calculation Method
   4169     ,                        !- Number of People
   4170     ,                        !- People per Zone Floor Area {person/m2}
   4171     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4172     0.3000,                  !- Fraction Radiant
   4173     AUTOCALCULATE,           !- Sensible Heat Fraction
   4174     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4175     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4176     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4177     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4178     ,                        !- Surface Name/Angle Factor List Name
   4179     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4180     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4181     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4182     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4183     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4184     FANGER;                  !- Thermal Comfort Model 1 Type
   4185 
   4186 People,
   4187     ZN_1_FLR_2_SEC_2 People, !- Name
   4188     ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
   4189     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4190     Area/Person,             !- Number of People Calculation Method
   4191     ,                        !- Number of People
   4192     ,                        !- People per Zone Floor Area {person/m2}
   4193     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4194     0.3000,                  !- Fraction Radiant
   4195     AUTOCALCULATE,           !- Sensible Heat Fraction
   4196     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4197     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4198     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4199     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4200     ,                        !- Surface Name/Angle Factor List Name
   4201     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4202     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4203     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4204     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4205     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4206     FANGER;                  !- Thermal Comfort Model 1 Type
   4207 
   4208 People,
   4209     ZN_1_FLR_3_SEC_2 People, !- Name
   4210     ZN_1_FLR_3_SEC_2,        !- Zone or ZoneList Name
   4211     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4212     Area/Person,             !- Number of People Calculation Method
   4213     ,                        !- Number of People
   4214     ,                        !- People per Zone Floor Area {person/m2}
   4215     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4216     0.3000,                  !- Fraction Radiant
   4217     AUTOCALCULATE,           !- Sensible Heat Fraction
   4218     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4219     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4220     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4221     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4222     ,                        !- Surface Name/Angle Factor List Name
   4223     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4224     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4225     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4226     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4227     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4228     FANGER;                  !- Thermal Comfort Model 1 Type
   4229 
   4230 People,
   4231     ZN_1_FLR_1_SEC_3 People, !- Name
   4232     ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
   4233     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4234     Area/Person,             !- Number of People Calculation Method
   4235     ,                        !- Number of People
   4236     ,                        !- People per Zone Floor Area {person/m2}
   4237     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4238     0.3000,                  !- Fraction Radiant
   4239     AUTOCALCULATE,           !- Sensible Heat Fraction
   4240     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4241     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4242     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4243     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4244     ,                        !- Surface Name/Angle Factor List Name
   4245     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4246     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4247     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4248     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4249     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4250     FANGER;                  !- Thermal Comfort Model 1 Type
   4251 
   4252 People,
   4253     ZN_1_FLR_2_SEC_3 People, !- Name
   4254     ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
   4255     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4256     Area/Person,             !- Number of People Calculation Method
   4257     ,                        !- Number of People
   4258     ,                        !- People per Zone Floor Area {person/m2}
   4259     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4260     0.3000,                  !- Fraction Radiant
   4261     AUTOCALCULATE,           !- Sensible Heat Fraction
   4262     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4263     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4264     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4265     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4266     ,                        !- Surface Name/Angle Factor List Name
   4267     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4268     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4269     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4270     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4271     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4272     FANGER;                  !- Thermal Comfort Model 1 Type
   4273 
   4274 People,
   4275     ZN_1_FLR_3_SEC_3 People, !- Name
   4276     ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
   4277     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4278     Area/Person,             !- Number of People Calculation Method
   4279     ,                        !- Number of People
   4280     ,                        !- People per Zone Floor Area {person/m2}
   4281     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4282     0.3000,                  !- Fraction Radiant
   4283     AUTOCALCULATE,           !- Sensible Heat Fraction
   4284     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4285     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4286     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4287     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4288     ,                        !- Surface Name/Angle Factor List Name
   4289     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4290     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4291     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4292     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4293     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4294     FANGER;                  !- Thermal Comfort Model 1 Type
   4295 
   4296 People,
   4297     ZN_1_FLR_1_SEC_4 People, !- Name
   4298     ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
   4299     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4300     Area/Person,             !- Number of People Calculation Method
   4301     ,                        !- Number of People
   4302     ,                        !- People per Zone Floor Area {person/m2}
   4303     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4304     0.3000,                  !- Fraction Radiant
   4305     AUTOCALCULATE,           !- Sensible Heat Fraction
   4306     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4307     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4308     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4309     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4310     ,                        !- Surface Name/Angle Factor List Name
   4311     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4312     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4313     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4314     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4315     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4316     FANGER;                  !- Thermal Comfort Model 1 Type
   4317 
   4318 People,
   4319     ZN_1_FLR_2_SEC_4 People, !- Name
   4320     ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
   4321     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4322     Area/Person,             !- Number of People Calculation Method
   4323     ,                        !- Number of People
   4324     ,                        !- People per Zone Floor Area {person/m2}
   4325     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4326     0.3000,                  !- Fraction Radiant
   4327     AUTOCALCULATE,           !- Sensible Heat Fraction
   4328     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4329     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4330     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4331     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4332     ,                        !- Surface Name/Angle Factor List Name
   4333     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4334     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4335     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4336     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4337     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4338     FANGER;                  !- Thermal Comfort Model 1 Type
   4339 
   4340 People,
   4341     ZN_1_FLR_3_SEC_4 People, !- Name
   4342     ZN_1_FLR_3_SEC_4,        !- Zone or ZoneList Name
   4343     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4344     Area/Person,             !- Number of People Calculation Method
   4345     ,                        !- Number of People
   4346     ,                        !- People per Zone Floor Area {person/m2}
   4347     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4348     0.3000,                  !- Fraction Radiant
   4349     AUTOCALCULATE,           !- Sensible Heat Fraction
   4350     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4351     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4352     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4353     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4354     ,                        !- Surface Name/Angle Factor List Name
   4355     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4356     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4357     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4358     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4359     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4360     FANGER;                  !- Thermal Comfort Model 1 Type
   4361 
   4362 People,
   4363     ZN_1_FLR_1_SEC_5 People, !- Name
   4364     ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
   4365     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4366     Area/Person,             !- Number of People Calculation Method
   4367     ,                        !- Number of People
   4368     ,                        !- People per Zone Floor Area {person/m2}
   4369     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4370     0.3000,                  !- Fraction Radiant
   4371     AUTOCALCULATE,           !- Sensible Heat Fraction
   4372     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4373     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4374     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4375     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4376     ,                        !- Surface Name/Angle Factor List Name
   4377     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4378     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4379     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4380     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4381     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4382     FANGER;                  !- Thermal Comfort Model 1 Type
   4383 
   4384 People,
   4385     ZN_1_FLR_2_SEC_5 People, !- Name
   4386     ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
   4387     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4388     Area/Person,             !- Number of People Calculation Method
   4389     ,                        !- Number of People
   4390     ,                        !- People per Zone Floor Area {person/m2}
   4391     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4392     0.3000,                  !- Fraction Radiant
   4393     AUTOCALCULATE,           !- Sensible Heat Fraction
   4394     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4395     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4396     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4397     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4398     ,                        !- Surface Name/Angle Factor List Name
   4399     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4400     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4401     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4402     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4403     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4404     FANGER;                  !- Thermal Comfort Model 1 Type
   4405 
   4406 People,
   4407     ZN_1_FLR_3_SEC_5 People, !- Name
   4408     ZN_1_FLR_3_SEC_5,        !- Zone or ZoneList Name
   4409     BLDG_OCC_SCH,            !- Number of People Schedule Name
   4410     Area/Person,             !- Number of People Calculation Method
   4411     ,                        !- Number of People
   4412     ,                        !- People per Zone Floor Area {person/m2}
   4413     26.6632227585,                   !- Zone Floor Area per Person {m2/person}
   4414     0.3000,                  !- Fraction Radiant
   4415     AUTOCALCULATE,           !- Sensible Heat Fraction
   4416     ACTIVITY_SCH,            !- Activity Level Schedule Name
   4417     3.82E-8,                 !- Carbon Dioxide Generation Rate {m3/s-W}
   4418     No,                      !- Enable ASHRAE 55 Comfort Warnings
   4419     ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
   4420     ,                        !- Surface Name/Angle Factor List Name
   4421     WORK_EFF_SCH,            !- Work Efficiency Schedule Name
   4422     ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
   4423     ,                        !- Clothing Insulation Calculation Method Schedule Name
   4424     CLOTHING_SCH,            !- Clothing Insulation Schedule Name
   4425     AIR_VELO_SCH,            !- Air Velocity Schedule Name
   4426     FANGER;                  !- Thermal Comfort Model 1 Type
   4427 
   4428 
   4429 !-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========
   4430 
   4431 Lights,
   4432     ZN_1_FLR_1_SEC_1_Lights, !- Name
   4433     ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
   4434     BLDG_LIGHT_SCH,          !- Schedule Name
   4435     Watts/Area,              !- Design Level Calculation Method
   4436     ,                        !- Lighting Level {W}
   4437     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4438     ,                        !- Watts per Person {W/person}
   4439     0.0000,                  !- Return Air Fraction
   4440     0.7000,                  !- Fraction Radiant
   4441     0.2000,                  !- Fraction Visible
   4442     1.0000,                  !- Fraction Replaceable
   4443     General,                 !- End-Use Subcategory
   4444     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4445 
   4446 Lights,
   4447     ZN_1_FLR_2_SEC_1_Lights, !- Name
   4448     ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
   4449     BLDG_LIGHT_SCH,          !- Schedule Name
   4450     Watts/Area,              !- Design Level Calculation Method
   4451     ,                        !- Lighting Level {W}
   4452     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4453     ,                        !- Watts per Person {W/person}
   4454     0.0000,                  !- Return Air Fraction
   4455     0.7000,                  !- Fraction Radiant
   4456     0.2000,                  !- Fraction Visible
   4457     1.0000,                  !- Fraction Replaceable
   4458     General,                 !- End-Use Subcategory
   4459     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4460 
   4461 Lights,
   4462     ZN_1_FLR_3_SEC_1_Lights, !- Name
   4463     ZN_1_FLR_3_SEC_1,        !- Zone or ZoneList Name
   4464     BLDG_LIGHT_SCH,          !- Schedule Name
   4465     Watts/Area,              !- Design Level Calculation Method
   4466     ,                        !- Lighting Level {W}
   4467     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4468     ,                        !- Watts per Person {W/person}
   4469     0.0000,                  !- Return Air Fraction
   4470     0.7000,                  !- Fraction Radiant
   4471     0.2000,                  !- Fraction Visible
   4472     1.0000,                  !- Fraction Replaceable
   4473     General,                 !- End-Use Subcategory
   4474     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4475 
   4476 Lights,
   4477     ZN_1_FLR_1_SEC_2_Lights, !- Name
   4478     ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
   4479     BLDG_LIGHT_SCH,          !- Schedule Name
   4480     Watts/Area,              !- Design Level Calculation Method
   4481     ,                        !- Lighting Level {W}
   4482     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4483     ,                        !- Watts per Person {W/person}
   4484     0.0000,                  !- Return Air Fraction
   4485     0.7000,                  !- Fraction Radiant
   4486     0.2000,                  !- Fraction Visible
   4487     1.0000,                  !- Fraction Replaceable
   4488     General,                 !- End-Use Subcategory
   4489     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4490 
   4491 Lights,
   4492     ZN_1_FLR_2_SEC_2_Lights, !- Name
   4493     ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
   4494     BLDG_LIGHT_SCH,          !- Schedule Name
   4495     Watts/Area,              !- Design Level Calculation Method
   4496     ,                        !- Lighting Level {W}
   4497     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4498     ,                        !- Watts per Person {W/person}
   4499     0.0000,                  !- Return Air Fraction
   4500     0.7000,                  !- Fraction Radiant
   4501     0.2000,                  !- Fraction Visible
   4502     1.0000,                  !- Fraction Replaceable
   4503     General,                 !- End-Use Subcategory
   4504     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4505 
   4506 Lights,
   4507     ZN_1_FLR_3_SEC_2_Lights, !- Name
   4508     ZN_1_FLR_3_SEC_2,        !- Zone or ZoneList Name
   4509     BLDG_LIGHT_SCH,          !- Schedule Name
   4510     Watts/Area,              !- Design Level Calculation Method
   4511     ,                        !- Lighting Level {W}
   4512     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4513     ,                        !- Watts per Person {W/person}
   4514     0.0000,                  !- Return Air Fraction
   4515     0.7000,                  !- Fraction Radiant
   4516     0.2000,                  !- Fraction Visible
   4517     1.0000,                  !- Fraction Replaceable
   4518     General,                 !- End-Use Subcategory
   4519     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4520 
   4521 Lights,
   4522     ZN_1_FLR_1_SEC_3_Lights, !- Name
   4523     ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
   4524     BLDG_LIGHT_SCH,          !- Schedule Name
   4525     Watts/Area,              !- Design Level Calculation Method
   4526     ,                        !- Lighting Level {W}
   4527     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4528     ,                        !- Watts per Person {W/person}
   4529     0.0000,                  !- Return Air Fraction
   4530     0.7000,                  !- Fraction Radiant
   4531     0.2000,                  !- Fraction Visible
   4532     1.0000,                  !- Fraction Replaceable
   4533     General,                 !- End-Use Subcategory
   4534     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4535 
   4536 Lights,
   4537     ZN_1_FLR_2_SEC_3_Lights, !- Name
   4538     ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
   4539     BLDG_LIGHT_SCH,          !- Schedule Name
   4540     Watts/Area,              !- Design Level Calculation Method
   4541     ,                        !- Lighting Level {W}
   4542     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4543     ,                        !- Watts per Person {W/person}
   4544     0.0000,                  !- Return Air Fraction
   4545     0.7000,                  !- Fraction Radiant
   4546     0.2000,                  !- Fraction Visible
   4547     1.0000,                  !- Fraction Replaceable
   4548     General,                 !- End-Use Subcategory
   4549     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4550 
   4551 Lights,
   4552     ZN_1_FLR_3_SEC_3_Lights, !- Name
   4553     ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
   4554     BLDG_LIGHT_SCH,          !- Schedule Name
   4555     Watts/Area,              !- Design Level Calculation Method
   4556     ,                        !- Lighting Level {W}
   4557     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4558     ,                        !- Watts per Person {W/person}
   4559     0.0000,                  !- Return Air Fraction
   4560     0.7000,                  !- Fraction Radiant
   4561     0.2000,                  !- Fraction Visible
   4562     1.0000,                  !- Fraction Replaceable
   4563     General,                 !- End-Use Subcategory
   4564     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4565 
   4566 Lights,
   4567     ZN_1_FLR_1_SEC_4_Lights, !- Name
   4568     ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
   4569     BLDG_LIGHT_SCH,          !- Schedule Name
   4570     Watts/Area,              !- Design Level Calculation Method
   4571     ,                        !- Lighting Level {W}
   4572     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4573     ,                        !- Watts per Person {W/person}
   4574     0.0000,                  !- Return Air Fraction
   4575     0.7000,                  !- Fraction Radiant
   4576     0.2000,                  !- Fraction Visible
   4577     1.0000,                  !- Fraction Replaceable
   4578     General,                 !- End-Use Subcategory
   4579     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4580 
   4581 Lights,
   4582     ZN_1_FLR_2_SEC_4_Lights, !- Name
   4583     ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
   4584     BLDG_LIGHT_SCH,          !- Schedule Name
   4585     Watts/Area,              !- Design Level Calculation Method
   4586     ,                        !- Lighting Level {W}
   4587     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4588     ,                        !- Watts per Person {W/person}
   4589     0.0000,                  !- Return Air Fraction
   4590     0.7000,                  !- Fraction Radiant
   4591     0.2000,                  !- Fraction Visible
   4592     1.0000,                  !- Fraction Replaceable
   4593     General,                 !- End-Use Subcategory
   4594     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4595 
   4596 Lights,
   4597     ZN_1_FLR_3_SEC_4_Lights, !- Name
   4598     ZN_1_FLR_3_SEC_4,        !- Zone or ZoneList Name
   4599     BLDG_LIGHT_SCH,          !- Schedule Name
   4600     Watts/Area,              !- Design Level Calculation Method
   4601     ,                        !- Lighting Level {W}
   4602     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4603     ,                        !- Watts per Person {W/person}
   4604     0.0000,                  !- Return Air Fraction
   4605     0.7000,                  !- Fraction Radiant
   4606     0.2000,                  !- Fraction Visible
   4607     1.0000,                  !- Fraction Replaceable
   4608     General,                 !- End-Use Subcategory
   4609     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4610 
   4611 Lights,
   4612     ZN_1_FLR_1_SEC_5_Lights, !- Name
   4613     ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
   4614     BLDG_LIGHT_SCH,          !- Schedule Name
   4615     Watts/Area,              !- Design Level Calculation Method
   4616     ,                        !- Lighting Level {W}
   4617     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4618     ,                        !- Watts per Person {W/person}
   4619     0.0000,                  !- Return Air Fraction
   4620     0.7000,                  !- Fraction Radiant
   4621     0.2000,                  !- Fraction Visible
   4622     1.0000,                  !- Fraction Replaceable
   4623     General,                 !- End-Use Subcategory
   4624     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4625 
   4626 Lights,
   4627     ZN_1_FLR_2_SEC_5_Lights, !- Name
   4628     ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
   4629     BLDG_LIGHT_SCH,          !- Schedule Name
   4630     Watts/Area,              !- Design Level Calculation Method
   4631     ,                        !- Lighting Level {W}
   4632     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4633     ,                        !- Watts per Person {W/person}
   4634     0.0000,                  !- Return Air Fraction
   4635     0.7000,                  !- Fraction Radiant
   4636     0.2000,                  !- Fraction Visible
   4637     1.0000,                  !- Fraction Replaceable
   4638     General,                 !- End-Use Subcategory
   4639     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4640 
   4641 Lights,
   4642     ZN_1_FLR_3_SEC_5_Lights, !- Name
   4643     ZN_1_FLR_3_SEC_5,        !- Zone or ZoneList Name
   4644     BLDG_LIGHT_SCH,          !- Schedule Name
   4645     Watts/Area,              !- Design Level Calculation Method
   4646     ,                        !- Lighting Level {W}
   4647     12.5078402461,                    !- Watts per Zone Floor Area {W/m2}
   4648     ,                        !- Watts per Person {W/person}
   4649     0.0000,                  !- Return Air Fraction
   4650     0.7000,                  !- Fraction Radiant
   4651     0.2000,                  !- Fraction Visible
   4652     1.0000,                  !- Fraction Replaceable
   4653     General,                 !- End-Use Subcategory
   4654     No;                      !- Return Air Fraction Calculated from Plenum Temperature
   4655 
   4656 
   4657 !-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========
   4658 
   4659 ElectricEquipment,
   4660     ZN_1_FLR_1_SEC_1_PlugMisc_Equip,  !- Name
   4661     ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
   4662     BLDG_EQUIP_SCH,          !- Schedule Name
   4663     Watts/Area,              !- Design Level Calculation Method
   4664     ,                        !- Design Level {W}
   4665     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4666     ,                        !- Watts per Person {W/person}
   4667     0.0000,                  !- Fraction Latent
   4668     0.5000,                  !- Fraction Radiant
   4669     0.0000,                  !- Fraction Lost
   4670     PlugMisc;                !- End-Use Subcategory
   4671 
   4672 ElectricEquipment,
   4673     ZN_1_FLR_2_SEC_1_PlugMisc_Equip,  !- Name
   4674     ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
   4675     BLDG_EQUIP_SCH,          !- Schedule Name
   4676     Watts/Area,              !- Design Level Calculation Method
   4677     ,                        !- Design Level {W}
   4678     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4679     ,                        !- Watts per Person {W/person}
   4680     0.0000,                  !- Fraction Latent
   4681     0.5000,                  !- Fraction Radiant
   4682     0.0000,                  !- Fraction Lost
   4683     PlugMisc;                !- End-Use Subcategory
   4684 
   4685 ElectricEquipment,
   4686     ZN_1_FLR_3_SEC_1_PlugMisc_Equip,  !- Name
   4687     ZN_1_FLR_3_SEC_1,        !- Zone or ZoneList Name
   4688     BLDG_EQUIP_SCH,          !- Schedule Name
   4689     Watts/Area,              !- Design Level Calculation Method
   4690     ,                        !- Design Level {W}
   4691     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4692     ,                        !- Watts per Person {W/person}
   4693     0.0000,                  !- Fraction Latent
   4694     0.5000,                  !- Fraction Radiant
   4695     0.0000,                  !- Fraction Lost
   4696     PlugMisc;                !- End-Use Subcategory
   4697 
   4698 ElectricEquipment,
   4699     ZN_1_FLR_1_SEC_2_PlugMisc_Equip,  !- Name
   4700     ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
   4701     BLDG_EQUIP_SCH,          !- Schedule Name
   4702     Watts/Area,              !- Design Level Calculation Method
   4703     ,                        !- Design Level {W}
   4704     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4705     ,                        !- Watts per Person {W/person}
   4706     0.0000,                  !- Fraction Latent
   4707     0.5000,                  !- Fraction Radiant
   4708     0.0000,                  !- Fraction Lost
   4709     PlugMisc;                !- End-Use Subcategory
   4710 
   4711 ElectricEquipment,
   4712     ZN_1_FLR_2_SEC_2_PlugMisc_Equip,  !- Name
   4713     ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
   4714     BLDG_EQUIP_SCH,          !- Schedule Name
   4715     Watts/Area,              !- Design Level Calculation Method
   4716     ,                        !- Design Level {W}
   4717     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4718     ,                        !- Watts per Person {W/person}
   4719     0.0000,                  !- Fraction Latent
   4720     0.5000,                  !- Fraction Radiant
   4721     0.0000,                  !- Fraction Lost
   4722     PlugMisc;                !- End-Use Subcategory
   4723 
   4724 ElectricEquipment,
   4725     ZN_1_FLR_3_SEC_2_PlugMisc_Equip,  !- Name
   4726     ZN_1_FLR_3_SEC_2,        !- Zone or ZoneList Name
   4727     BLDG_EQUIP_SCH,          !- Schedule Name
   4728     Watts/Area,              !- Design Level Calculation Method
   4729     ,                        !- Design Level {W}
   4730     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4731     ,                        !- Watts per Person {W/person}
   4732     0.0000,                  !- Fraction Latent
   4733     0.5000,                  !- Fraction Radiant
   4734     0.0000,                  !- Fraction Lost
   4735     PlugMisc;                !- End-Use Subcategory
   4736 
   4737 ElectricEquipment,
   4738     ZN_1_FLR_1_SEC_3_PlugMisc_Equip,  !- Name
   4739     ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
   4740     BLDG_EQUIP_SCH,          !- Schedule Name
   4741     Watts/Area,              !- Design Level Calculation Method
   4742     ,                        !- Design Level {W}
   4743     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4744     ,                        !- Watts per Person {W/person}
   4745     0.0000,                  !- Fraction Latent
   4746     0.5000,                  !- Fraction Radiant
   4747     0.0000,                  !- Fraction Lost
   4748     PlugMisc;                !- End-Use Subcategory
   4749 
   4750 ElectricEquipment,
   4751     ZN_1_FLR_2_SEC_3_PlugMisc_Equip,  !- Name
   4752     ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
   4753     BLDG_EQUIP_SCH,          !- Schedule Name
   4754     Watts/Area,              !- Design Level Calculation Method
   4755     ,                        !- Design Level {W}
   4756     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4757     ,                        !- Watts per Person {W/person}
   4758     0.0000,                  !- Fraction Latent
   4759     0.5000,                  !- Fraction Radiant
   4760     0.0000,                  !- Fraction Lost
   4761     PlugMisc;                !- End-Use Subcategory
   4762 
   4763 ElectricEquipment,
   4764     ZN_1_FLR_3_SEC_3_PlugMisc_Equip,  !- Name
   4765     ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
   4766     BLDG_EQUIP_SCH,          !- Schedule Name
   4767     Watts/Area,              !- Design Level Calculation Method
   4768     ,                        !- Design Level {W}
   4769     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4770     ,                        !- Watts per Person {W/person}
   4771     0.0000,                  !- Fraction Latent
   4772     0.5000,                  !- Fraction Radiant
   4773     0.0000,                  !- Fraction Lost
   4774     PlugMisc;                !- End-Use Subcategory
   4775 
   4776 ElectricEquipment,
   4777     ZN_1_FLR_1_SEC_4_PlugMisc_Equip,  !- Name
   4778     ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
   4779     BLDG_EQUIP_SCH,          !- Schedule Name
   4780     Watts/Area,              !- Design Level Calculation Method
   4781     ,                        !- Design Level {W}
   4782     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4783     ,                        !- Watts per Person {W/person}
   4784     0.0000,                  !- Fraction Latent
   4785     0.5000,                  !- Fraction Radiant
   4786     0.0000,                  !- Fraction Lost
   4787     PlugMisc;                !- End-Use Subcategory
   4788 
   4789 ElectricEquipment,
   4790     ZN_1_FLR_2_SEC_4_PlugMisc_Equip,  !- Name
   4791     ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
   4792     BLDG_EQUIP_SCH,          !- Schedule Name
   4793     Watts/Area,              !- Design Level Calculation Method
   4794     ,                        !- Design Level {W}
   4795     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4796     ,                        !- Watts per Person {W/person}
   4797     0.0000,                  !- Fraction Latent
   4798     0.5000,                  !- Fraction Radiant
   4799     0.0000,                  !- Fraction Lost
   4800     PlugMisc;                !- End-Use Subcategory
   4801 
   4802 ElectricEquipment,
   4803     ZN_1_FLR_3_SEC_4_PlugMisc_Equip,  !- Name
   4804     ZN_1_FLR_3_SEC_4,        !- Zone or ZoneList Name
   4805     BLDG_EQUIP_SCH,          !- Schedule Name
   4806     Watts/Area,              !- Design Level Calculation Method
   4807     ,                        !- Design Level {W}
   4808     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4809     ,                        !- Watts per Person {W/person}
   4810     0.0000,                  !- Fraction Latent
   4811     0.5000,                  !- Fraction Radiant
   4812     0.0000,                  !- Fraction Lost
   4813     PlugMisc;                !- End-Use Subcategory
   4814 
   4815 ElectricEquipment,
   4816     ZN_1_FLR_1_SEC_5_PlugMisc_Equip,  !- Name
   4817     ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
   4818     BLDG_EQUIP_SCH,          !- Schedule Name
   4819     Watts/Area,              !- Design Level Calculation Method
   4820     ,                        !- Design Level {W}
   4821     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4822     ,                        !- Watts per Person {W/person}
   4823     0.0000,                  !- Fraction Latent
   4824     0.5000,                  !- Fraction Radiant
   4825     0.0000,                  !- Fraction Lost
   4826     PlugMisc;                !- End-Use Subcategory
   4827 
   4828 ElectricEquipment,
   4829     ZN_1_FLR_2_SEC_5_PlugMisc_Equip,  !- Name
   4830     ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
   4831     BLDG_EQUIP_SCH,          !- Schedule Name
   4832     Watts/Area,              !- Design Level Calculation Method
   4833     ,                        !- Design Level {W}
   4834     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4835     ,                        !- Watts per Person {W/person}
   4836     0.0000,                  !- Fraction Latent
   4837     0.5000,                  !- Fraction Radiant
   4838     0.0000,                  !- Fraction Lost
   4839     PlugMisc;                !- End-Use Subcategory
   4840 
   4841 ElectricEquipment,
   4842     ZN_1_FLR_3_SEC_5_PlugMisc_Equip,  !- Name
   4843     ZN_1_FLR_3_SEC_5,        !- Zone or ZoneList Name
   4844     BLDG_EQUIP_SCH,          !- Schedule Name
   4845     Watts/Area,              !- Design Level Calculation Method
   4846     ,                        !- Design Level {W}
   4847     57.4746578904,                    !- Watts per Zone Floor Area {W/m2}
   4848     ,                        !- Watts per Person {W/person}
   4849     0.0000,                  !- Fraction Latent
   4850     0.5000,                  !- Fraction Radiant
   4851     0.0000,                  !- Fraction Lost
   4852     PlugMisc;                !- End-Use Subcategory
   4853 
   4854 
   4855 !-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========
   4856 
   4857 ZoneInfiltration:DesignFlowRate,
   4858     ZN_1_FLR_1_SEC_1_Infiltration,  !- Name
   4859     ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
   4860     INFIL_SCH,               !- Schedule Name
   4861     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   4862     ,                        !- Design Flow Rate {m3/s}
   4863     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4864     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   4865     0.558775601673,                    !- Air Changes per Hour {1/hr}
   4866     1.0000,                  !- Constant Term Coefficient
   4867     0.0000,                  !- Temperature Term Coefficient
   4868     0.0000,                  !- Velocity Term Coefficient
   4869     0.0000;                  !- Velocity Squared Term Coefficient
   4870 
   4871 ZoneInfiltration:DesignFlowRate,
   4872     ZN_1_FLR_2_SEC_1_Infiltration,  !- Name
   4873     ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
   4874     INFIL_SCH,               !- Schedule Name
   4875     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   4876     ,                        !- Design Flow Rate {m3/s}
   4877     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4878     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   4879     0.558775601673,                    !- Air Changes per Hour {1/hr}
   4880     1.0000,                  !- Constant Term Coefficient
   4881     0.0000,                  !- Temperature Term Coefficient
   4882     0.0000,                  !- Velocity Term Coefficient
   4883     0.0000;                  !- Velocity Squared Term Coefficient
   4884 
   4885 ZoneInfiltration:DesignFlowRate,
   4886     ZN_1_FLR_3_SEC_1_Infiltration,  !- Name
   4887     ZN_1_FLR_3_SEC_1,        !- Zone or ZoneList Name
   4888     INFIL_SCH,               !- Schedule Name
   4889     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   4890     ,                        !- Design Flow Rate {m3/s}
   4891     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4892     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   4893     0.558775601673,                    !- Air Changes per Hour {1/hr}
   4894     1.0000,                  !- Constant Term Coefficient
   4895     0.0000,                  !- Temperature Term Coefficient
   4896     0.0000,                  !- Velocity Term Coefficient
   4897     0.0000;                  !- Velocity Squared Term Coefficient
   4898 
   4899 ZoneInfiltration:DesignFlowRate,
   4900     ZN_1_FLR_1_SEC_2_Infiltration,  !- Name
   4901     ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
   4902     INFIL_SCH,               !- Schedule Name
   4903     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   4904     ,                        !- Design Flow Rate {m3/s}
   4905     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4906     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   4907     0.558775601673,                    !- Air Changes per Hour {1/hr}
   4908     1.0000,                  !- Constant Term Coefficient
   4909     0.0000,                  !- Temperature Term Coefficient
   4910     0.0000,                  !- Velocity Term Coefficient
   4911     0.0000;                  !- Velocity Squared Term Coefficient
   4912 
   4913 ZoneInfiltration:DesignFlowRate,
   4914     ZN_1_FLR_2_SEC_2_Infiltration,  !- Name
   4915     ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
   4916     INFIL_SCH,               !- Schedule Name
   4917     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   4918     ,                        !- Design Flow Rate {m3/s}
   4919     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4920     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   4921     0.558775601673,                    !- Air Changes per Hour {1/hr}
   4922     1.0000,                  !- Constant Term Coefficient
   4923     0.0000,                  !- Temperature Term Coefficient
   4924     0.0000,                  !- Velocity Term Coefficient
   4925     0.0000;                  !- Velocity Squared Term Coefficient
   4926 
   4927 ZoneInfiltration:DesignFlowRate,
   4928     ZN_1_FLR_3_SEC_2_Infiltration,  !- Name
   4929     ZN_1_FLR_3_SEC_2,        !- Zone or ZoneList Name
   4930     INFIL_SCH,               !- Schedule Name
   4931     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   4932     ,                        !- Design Flow Rate {m3/s}
   4933     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4934     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   4935     0.558775601673,                    !- Air Changes per Hour {1/hr}
   4936     1.0000,                  !- Constant Term Coefficient
   4937     0.0000,                  !- Temperature Term Coefficient
   4938     0.0000,                  !- Velocity Term Coefficient
   4939     0.0000;                  !- Velocity Squared Term Coefficient
   4940 
   4941 ZoneInfiltration:DesignFlowRate,
   4942     ZN_1_FLR_1_SEC_3_Infiltration,  !- Name
   4943     ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
   4944     INFIL_SCH,               !- Schedule Name
   4945     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   4946     ,                        !- Design Flow Rate {m3/s}
   4947     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4948     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   4949     0.558775601673,                    !- Air Changes per Hour {1/hr}
   4950     1.0000,                  !- Constant Term Coefficient
   4951     0.0000,                  !- Temperature Term Coefficient
   4952     0.0000,                  !- Velocity Term Coefficient
   4953     0.0000;                  !- Velocity Squared Term Coefficient
   4954 
   4955 ZoneInfiltration:DesignFlowRate,
   4956     ZN_1_FLR_2_SEC_3_Infiltration,  !- Name
   4957     ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
   4958     INFIL_SCH,               !- Schedule Name
   4959     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   4960     ,                        !- Design Flow Rate {m3/s}
   4961     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4962     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   4963     0.558775601673,                    !- Air Changes per Hour {1/hr}
   4964     1.0000,                  !- Constant Term Coefficient
   4965     0.0000,                  !- Temperature Term Coefficient
   4966     0.0000,                  !- Velocity Term Coefficient
   4967     0.0000;                  !- Velocity Squared Term Coefficient
   4968 
   4969 ZoneInfiltration:DesignFlowRate,
   4970     ZN_1_FLR_3_SEC_3_Infiltration,  !- Name
   4971     ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
   4972     INFIL_SCH,               !- Schedule Name
   4973     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   4974     ,                        !- Design Flow Rate {m3/s}
   4975     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4976     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   4977     0.558775601673,                    !- Air Changes per Hour {1/hr}
   4978     1.0000,                  !- Constant Term Coefficient
   4979     0.0000,                  !- Temperature Term Coefficient
   4980     0.0000,                  !- Velocity Term Coefficient
   4981     0.0000;                  !- Velocity Squared Term Coefficient
   4982 
   4983 ZoneInfiltration:DesignFlowRate,
   4984     ZN_1_FLR_1_SEC_4_Infiltration,  !- Name
   4985     ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
   4986     INFIL_SCH,               !- Schedule Name
   4987     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   4988     ,                        !- Design Flow Rate {m3/s}
   4989     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   4990     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   4991     0.558775601673,                    !- Air Changes per Hour {1/hr}
   4992     1.0000,                  !- Constant Term Coefficient
   4993     0.0000,                  !- Temperature Term Coefficient
   4994     0.0000,                  !- Velocity Term Coefficient
   4995     0.0000;                  !- Velocity Squared Term Coefficient
   4996 
   4997 ZoneInfiltration:DesignFlowRate,
   4998     ZN_1_FLR_2_SEC_4_Infiltration,  !- Name
   4999     ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
   5000     INFIL_SCH,               !- Schedule Name
   5001     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   5002     ,                        !- Design Flow Rate {m3/s}
   5003     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   5004     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   5005     0.558775601673,                    !- Air Changes per Hour {1/hr}
   5006     1.0000,                  !- Constant Term Coefficient
   5007     0.0000,                  !- Temperature Term Coefficient
   5008     0.0000,                  !- Velocity Term Coefficient
   5009     0.0000;                  !- Velocity Squared Term Coefficient
   5010 
   5011 ZoneInfiltration:DesignFlowRate,
   5012     ZN_1_FLR_3_SEC_4_Infiltration,  !- Name
   5013     ZN_1_FLR_3_SEC_4,        !- Zone or ZoneList Name
   5014     INFIL_SCH,               !- Schedule Name
   5015     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   5016     ,                        !- Design Flow Rate {m3/s}
   5017     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   5018     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   5019     0.558775601673,                    !- Air Changes per Hour {1/hr}
   5020     1.0000,                  !- Constant Term Coefficient
   5021     0.0000,                  !- Temperature Term Coefficient
   5022     0.0000,                  !- Velocity Term Coefficient
   5023     0.0000;                  !- Velocity Squared Term Coefficient
   5024 
   5025 ZoneInfiltration:DesignFlowRate,
   5026     ZN_1_FLR_1_SEC_5_Infiltration,  !- Name
   5027     ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
   5028     INFIL_SCH,               !- Schedule Name
   5029     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   5030     ,                        !- Design Flow Rate {m3/s}
   5031     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   5032     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   5033     0.558775601673,                    !- Air Changes per Hour {1/hr}
   5034     1.0000,                  !- Constant Term Coefficient
   5035     0.0000,                  !- Temperature Term Coefficient
   5036     0.0000,                  !- Velocity Term Coefficient
   5037     0.0000;                  !- Velocity Squared Term Coefficient
   5038 
   5039 ZoneInfiltration:DesignFlowRate,
   5040     ZN_1_FLR_2_SEC_5_Infiltration,  !- Name
   5041     ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
   5042     INFIL_SCH,               !- Schedule Name
   5043     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   5044     ,                        !- Design Flow Rate {m3/s}
   5045     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   5046     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   5047     0.558775601673,                    !- Air Changes per Hour {1/hr}
   5048     1.0000,                  !- Constant Term Coefficient
   5049     0.0000,                  !- Temperature Term Coefficient
   5050     0.0000,                  !- Velocity Term Coefficient
   5051     0.0000;                  !- Velocity Squared Term Coefficient
   5052 
   5053 ZoneInfiltration:DesignFlowRate,
   5054     ZN_1_FLR_3_SEC_5_Infiltration,  !- Name
   5055     ZN_1_FLR_3_SEC_5,        !- Zone or ZoneList Name
   5056     INFIL_SCH,               !- Schedule Name
   5057     AirChanges/Hour,         !- Design Flow Rate Calculation Method
   5058     ,                        !- Design Flow Rate {m3/s}
   5059     ,                        !- Flow per Zone Floor Area {m3/s-m2}
   5060     ,                        !- Flow per Exterior Surface Area {m3/s-m2}
   5061     0.558775601673,                    !- Air Changes per Hour {1/hr}
   5062     1.0000,                  !- Constant Term Coefficient
   5063     0.0000,                  !- Temperature Term Coefficient
   5064     0.0000,                  !- Velocity Term Coefficient
   5065     0.0000;                  !- Velocity Squared Term Coefficient
   5066 
   5067 
   5068 !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========
   5069 
   5070 DesignSpecification:OutdoorAir,
   5071     ZN_1_FLR_1_SEC_1 OA Design Spec,  !- Name
   5072     Flow/Zone,               !- Outdoor Air Method
   5073     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5074     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5075     0.122372887461765,       !- Outdoor Air Flow per Zone {m3/s}
   5076     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5077 
   5078 DesignSpecification:OutdoorAir,
   5079     ZN_1_FLR_1_SEC_1 VAV Box OA Design Spec,  !- Name
   5080     Flow/Zone,               !- Outdoor Air Method
   5081     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5082     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5083     0.1224,                  !- Outdoor Air Flow per Zone {m3/s}
   5084     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5085 
   5086 DesignSpecification:OutdoorAir,
   5087     ZN_1_FLR_2_SEC_1 OA Design Spec,  !- Name
   5088     Flow/Zone,               !- Outdoor Air Method
   5089     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5090     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5091     0.122372887461765,       !- Outdoor Air Flow per Zone {m3/s}
   5092     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5093 
   5094 DesignSpecification:OutdoorAir,
   5095     ZN_1_FLR_2_SEC_1 VAV Box OA Design Spec,  !- Name
   5096     Flow/Zone,               !- Outdoor Air Method
   5097     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5098     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5099     0.1224,                  !- Outdoor Air Flow per Zone {m3/s}
   5100     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5101 
   5102 DesignSpecification:OutdoorAir,
   5103     ZN_1_FLR_3_SEC_1 OA Design Spec,  !- Name
   5104     Flow/Zone,               !- Outdoor Air Method
   5105     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5106     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5107     0.122372887461765,       !- Outdoor Air Flow per Zone {m3/s}
   5108     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5109 
   5110 DesignSpecification:OutdoorAir,
   5111     ZN_1_FLR_3_SEC_1 VAV Box OA Design Spec,  !- Name
   5112     Flow/Zone,               !- Outdoor Air Method
   5113     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5114     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5115     0.1224,                  !- Outdoor Air Flow per Zone {m3/s}
   5116     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5117 
   5118 DesignSpecification:OutdoorAir,
   5119     ZN_1_FLR_1_SEC_2 OA Design Spec,  !- Name
   5120     Flow/Zone,               !- Outdoor Air Method
   5121     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5122     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5123     0.0570329592433828,      !- Outdoor Air Flow per Zone {m3/s}
   5124     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5125 
   5126 DesignSpecification:OutdoorAir,
   5127     ZN_1_FLR_1_SEC_2 VAV Box OA Design Spec,  !- Name
   5128     Flow/Zone,               !- Outdoor Air Method
   5129     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5130     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5131     0.0570,                  !- Outdoor Air Flow per Zone {m3/s}
   5132     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5133 
   5134 DesignSpecification:OutdoorAir,
   5135     ZN_1_FLR_2_SEC_2 OA Design Spec,  !- Name
   5136     Flow/Zone,               !- Outdoor Air Method
   5137     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5138     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5139     0.0570329592433828,      !- Outdoor Air Flow per Zone {m3/s}
   5140     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5141 
   5142 DesignSpecification:OutdoorAir,
   5143     ZN_1_FLR_2_SEC_2 VAV Box OA Design Spec,  !- Name
   5144     Flow/Zone,               !- Outdoor Air Method
   5145     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5146     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5147     0.0570,                  !- Outdoor Air Flow per Zone {m3/s}
   5148     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5149 
   5150 DesignSpecification:OutdoorAir,
   5151     ZN_1_FLR_3_SEC_2 OA Design Spec,  !- Name
   5152     Flow/Zone,               !- Outdoor Air Method
   5153     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5154     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5155     0.0570329592433828,      !- Outdoor Air Flow per Zone {m3/s}
   5156     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5157 
   5158 DesignSpecification:OutdoorAir,
   5159     ZN_1_FLR_3_SEC_2 VAV Box OA Design Spec,  !- Name
   5160     Flow/Zone,               !- Outdoor Air Method
   5161     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5162     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5163     0.0570,                  !- Outdoor Air Flow per Zone {m3/s}
   5164     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5165 
   5166 DesignSpecification:OutdoorAir,
   5167     ZN_1_FLR_1_SEC_3 OA Design Spec,  !- Name
   5168     Flow/Zone,               !- Outdoor Air Method
   5169     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5170     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5171     0.122372887461765,       !- Outdoor Air Flow per Zone {m3/s}
   5172     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5173 
   5174 DesignSpecification:OutdoorAir,
   5175     ZN_1_FLR_1_SEC_3 VAV Box OA Design Spec,  !- Name
   5176     Flow/Zone,               !- Outdoor Air Method
   5177     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5178     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5179     0.1224,                  !- Outdoor Air Flow per Zone {m3/s}
   5180     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5181 
   5182 DesignSpecification:OutdoorAir,
   5183     ZN_1_FLR_2_SEC_3 OA Design Spec,  !- Name
   5184     Flow/Zone,               !- Outdoor Air Method
   5185     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5186     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5187     0.122372887461765,       !- Outdoor Air Flow per Zone {m3/s}
   5188     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5189 
   5190 DesignSpecification:OutdoorAir,
   5191     ZN_1_FLR_2_SEC_3 VAV Box OA Design Spec,  !- Name
   5192     Flow/Zone,               !- Outdoor Air Method
   5193     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5194     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5195     0.1224,                  !- Outdoor Air Flow per Zone {m3/s}
   5196     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5197 
   5198 DesignSpecification:OutdoorAir,
   5199     ZN_1_FLR_3_SEC_3 OA Design Spec,  !- Name
   5200     Flow/Zone,               !- Outdoor Air Method
   5201     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5202     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5203     0.122372887461765,       !- Outdoor Air Flow per Zone {m3/s}
   5204     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5205 
   5206 DesignSpecification:OutdoorAir,
   5207     ZN_1_FLR_3_SEC_3 VAV Box OA Design Spec,  !- Name
   5208     Flow/Zone,               !- Outdoor Air Method
   5209     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5210     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5211     0.1224,                  !- Outdoor Air Flow per Zone {m3/s}
   5212     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5213 
   5214 DesignSpecification:OutdoorAir,
   5215     ZN_1_FLR_1_SEC_4 OA Design Spec,  !- Name
   5216     Flow/Zone,               !- Outdoor Air Method
   5217     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5218     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5219     0.0570329592433827,      !- Outdoor Air Flow per Zone {m3/s}
   5220     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5221 
   5222 DesignSpecification:OutdoorAir,
   5223     ZN_1_FLR_1_SEC_4 VAV Box OA Design Spec,  !- Name
   5224     Flow/Zone,               !- Outdoor Air Method
   5225     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5226     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5227     0.0570,                  !- Outdoor Air Flow per Zone {m3/s}
   5228     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5229 
   5230 DesignSpecification:OutdoorAir,
   5231     ZN_1_FLR_2_SEC_4 OA Design Spec,  !- Name
   5232     Flow/Zone,               !- Outdoor Air Method
   5233     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5234     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5235     0.0570329592433827,      !- Outdoor Air Flow per Zone {m3/s}
   5236     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5237 
   5238 DesignSpecification:OutdoorAir,
   5239     ZN_1_FLR_2_SEC_4 VAV Box OA Design Spec,  !- Name
   5240     Flow/Zone,               !- Outdoor Air Method
   5241     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5242     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5243     0.0570,                  !- Outdoor Air Flow per Zone {m3/s}
   5244     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5245 
   5246 DesignSpecification:OutdoorAir,
   5247     ZN_1_FLR_3_SEC_4 OA Design Spec,  !- Name
   5248     Flow/Zone,               !- Outdoor Air Method
   5249     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5250     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5251     0.0570329592433827,      !- Outdoor Air Flow per Zone {m3/s}
   5252     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5253 
   5254 DesignSpecification:OutdoorAir,
   5255     ZN_1_FLR_3_SEC_4 VAV Box OA Design Spec,  !- Name
   5256     Flow/Zone,               !- Outdoor Air Method
   5257     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5258     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5259     0.0570,                  !- Outdoor Air Flow per Zone {m3/s}
   5260     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5261 
   5262 DesignSpecification:OutdoorAir,
   5263     ZN_1_FLR_1_SEC_5 OA Design Spec,  !- Name
   5264     Flow/Zone,               !- Outdoor Air Method
   5265     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5266     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5267     0.669073744089704,       !- Outdoor Air Flow per Zone {m3/s}
   5268     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5269 
   5270 DesignSpecification:OutdoorAir,
   5271     ZN_1_FLR_1_SEC_5 VAV Box OA Design Spec,  !- Name
   5272     Flow/Zone,               !- Outdoor Air Method
   5273     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5274     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5275     0.6691,                  !- Outdoor Air Flow per Zone {m3/s}
   5276     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5277 
   5278 DesignSpecification:OutdoorAir,
   5279     ZN_1_FLR_2_SEC_5 OA Design Spec,  !- Name
   5280     Flow/Zone,               !- Outdoor Air Method
   5281     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5282     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5283     0.669073744089704,       !- Outdoor Air Flow per Zone {m3/s}
   5284     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5285 
   5286 DesignSpecification:OutdoorAir,
   5287     ZN_1_FLR_2_SEC_5 VAV Box OA Design Spec,  !- Name
   5288     Flow/Zone,               !- Outdoor Air Method
   5289     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5290     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5291     0.6691,                  !- Outdoor Air Flow per Zone {m3/s}
   5292     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5293 
   5294 DesignSpecification:OutdoorAir,
   5295     ZN_1_FLR_3_SEC_5 OA Design Spec,  !- Name
   5296     Flow/Zone,               !- Outdoor Air Method
   5297     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5298     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5299     0.669073744089704,       !- Outdoor Air Flow per Zone {m3/s}
   5300     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5301 
   5302 DesignSpecification:OutdoorAir,
   5303     ZN_1_FLR_3_SEC_5 VAV Box OA Design Spec,  !- Name
   5304     Flow/Zone,               !- Outdoor Air Method
   5305     0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
   5306     0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
   5307     0.6691,                  !- Outdoor Air Flow per Zone {m3/s}
   5308     0.0;                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
   5309 
   5310 
   5311 !-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========
   5312 
   5313 DesignSpecification:ZoneAirDistribution,
   5314     ZN_1_FLR_1_SEC_1 Air Dist Design Spec,  !- Name
   5315     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5316     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5317     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5318     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5319 
   5320 DesignSpecification:ZoneAirDistribution,
   5321     ZN_1_FLR_2_SEC_1 Air Dist Design Spec,  !- Name
   5322     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5323     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5324     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5325     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5326 
   5327 DesignSpecification:ZoneAirDistribution,
   5328     ZN_1_FLR_3_SEC_1 Air Dist Design Spec,  !- Name
   5329     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5330     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5331     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5332     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5333 
   5334 DesignSpecification:ZoneAirDistribution,
   5335     ZN_1_FLR_1_SEC_2 Air Dist Design Spec,  !- Name
   5336     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5337     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5338     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5339     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5340 
   5341 DesignSpecification:ZoneAirDistribution,
   5342     ZN_1_FLR_2_SEC_2 Air Dist Design Spec,  !- Name
   5343     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5344     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5345     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5346     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5347 
   5348 DesignSpecification:ZoneAirDistribution,
   5349     ZN_1_FLR_3_SEC_2 Air Dist Design Spec,  !- Name
   5350     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5351     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5352     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5353     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5354 
   5355 DesignSpecification:ZoneAirDistribution,
   5356     ZN_1_FLR_1_SEC_3 Air Dist Design Spec,  !- Name
   5357     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5358     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5359     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5360     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5361 
   5362 DesignSpecification:ZoneAirDistribution,
   5363     ZN_1_FLR_2_SEC_3 Air Dist Design Spec,  !- Name
   5364     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5365     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5366     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5367     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5368 
   5369 DesignSpecification:ZoneAirDistribution,
   5370     ZN_1_FLR_3_SEC_3 Air Dist Design Spec,  !- Name
   5371     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5372     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5373     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5374     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5375 
   5376 DesignSpecification:ZoneAirDistribution,
   5377     ZN_1_FLR_1_SEC_4 Air Dist Design Spec,  !- Name
   5378     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5379     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5380     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5381     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5382 
   5383 DesignSpecification:ZoneAirDistribution,
   5384     ZN_1_FLR_2_SEC_4 Air Dist Design Spec,  !- Name
   5385     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5386     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5387     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5388     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5389 
   5390 DesignSpecification:ZoneAirDistribution,
   5391     ZN_1_FLR_3_SEC_4 Air Dist Design Spec,  !- Name
   5392     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5393     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5394     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5395     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5396 
   5397 DesignSpecification:ZoneAirDistribution,
   5398     ZN_1_FLR_1_SEC_5 Air Dist Design Spec,  !- Name
   5399     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5400     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5401     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5402     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5403 
   5404 DesignSpecification:ZoneAirDistribution,
   5405     ZN_1_FLR_2_SEC_5 Air Dist Design Spec,  !- Name
   5406     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5407     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5408     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5409     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5410 
   5411 DesignSpecification:ZoneAirDistribution,
   5412     ZN_1_FLR_3_SEC_5 Air Dist Design Spec,  !- Name
   5413     1.0000,                  !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
   5414     1.0000,                  !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
   5415     ,                        !- Zone Air Distribution Effectiveness Schedule Name
   5416     0.0;                     !- Zone Secondary Recirculation Fraction {dimensionless}
   5417 
   5418 
   5419 !-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========
   5420 
   5421 Sizing:Parameters,
   5422     1.2,                     !- Heating Sizing Factor
   5423     1.2,                     !- Cooling Sizing Factor
   5424     4;                       !- Timesteps in Averaging Window
   5425 
   5426 
   5427 !-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
   5428 
   5429 !***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_1 *****
   5430 Sizing:Zone,
   5431     ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
   5432     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5433     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5434     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5435     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5436     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5437     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5438     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5439     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5440     ZN_1_FLR_1_SEC_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5441     ,                        !- Zone Heating Sizing Factor
   5442     ,                        !- Zone Cooling Sizing Factor
   5443     DesignDay,               !- Cooling Design Air Flow Method
   5444     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5445     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5446     ,                        !- Cooling Minimum Air Flow {m3/s}
   5447     0.0,                     !- Cooling Minimum Air Flow Fraction
   5448     DesignDay,               !- Heating Design Air Flow Method
   5449     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5450     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5451     ,                        !- Heating Maximum Air Flow {m3/s}
   5452     ,                        !- Heating Maximum Air Flow Fraction
   5453     ZN_1_FLR_1_SEC_1 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5454 
   5455 !***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_1 *****
   5456 Sizing:Zone,
   5457     ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
   5458     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5459     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5460     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5461     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5462     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5463     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5464     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5465     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5466     ZN_1_FLR_2_SEC_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5467     ,                        !- Zone Heating Sizing Factor
   5468     ,                        !- Zone Cooling Sizing Factor
   5469     DesignDay,               !- Cooling Design Air Flow Method
   5470     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5471     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5472     ,                        !- Cooling Minimum Air Flow {m3/s}
   5473     0.0,                     !- Cooling Minimum Air Flow Fraction
   5474     DesignDay,               !- Heating Design Air Flow Method
   5475     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5476     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5477     ,                        !- Heating Maximum Air Flow {m3/s}
   5478     ,                        !- Heating Maximum Air Flow Fraction
   5479     ZN_1_FLR_2_SEC_1 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5480 
   5481 !***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_1 *****
   5482 Sizing:Zone,
   5483     ZN_1_FLR_3_SEC_1,        !- Zone or ZoneList Name
   5484     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5485     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5486     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5487     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5488     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5489     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5490     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5491     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5492     ZN_1_FLR_3_SEC_1 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5493     ,                        !- Zone Heating Sizing Factor
   5494     ,                        !- Zone Cooling Sizing Factor
   5495     DesignDay,               !- Cooling Design Air Flow Method
   5496     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5497     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5498     ,                        !- Cooling Minimum Air Flow {m3/s}
   5499     0.0,                     !- Cooling Minimum Air Flow Fraction
   5500     DesignDay,               !- Heating Design Air Flow Method
   5501     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5502     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5503     ,                        !- Heating Maximum Air Flow {m3/s}
   5504     ,                        !- Heating Maximum Air Flow Fraction
   5505     ZN_1_FLR_3_SEC_1 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5506 
   5507 !***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_2 *****
   5508 Sizing:Zone,
   5509     ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
   5510     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5511     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5512     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5513     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5514     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5515     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5516     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5517     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5518     ZN_1_FLR_1_SEC_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5519     ,                        !- Zone Heating Sizing Factor
   5520     ,                        !- Zone Cooling Sizing Factor
   5521     DesignDay,               !- Cooling Design Air Flow Method
   5522     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5523     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5524     ,                        !- Cooling Minimum Air Flow {m3/s}
   5525     0.0,                     !- Cooling Minimum Air Flow Fraction
   5526     DesignDay,               !- Heating Design Air Flow Method
   5527     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5528     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5529     ,                        !- Heating Maximum Air Flow {m3/s}
   5530     ,                        !- Heating Maximum Air Flow Fraction
   5531     ZN_1_FLR_1_SEC_2 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5532 
   5533 !***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_2 *****
   5534 Sizing:Zone,
   5535     ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
   5536     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5537     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5538     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5539     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5540     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5541     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5542     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5543     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5544     ZN_1_FLR_2_SEC_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5545     ,                        !- Zone Heating Sizing Factor
   5546     ,                        !- Zone Cooling Sizing Factor
   5547     DesignDay,               !- Cooling Design Air Flow Method
   5548     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5549     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5550     ,                        !- Cooling Minimum Air Flow {m3/s}
   5551     0.0,                     !- Cooling Minimum Air Flow Fraction
   5552     DesignDay,               !- Heating Design Air Flow Method
   5553     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5554     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5555     ,                        !- Heating Maximum Air Flow {m3/s}
   5556     ,                        !- Heating Maximum Air Flow Fraction
   5557     ZN_1_FLR_2_SEC_2 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5558 
   5559 !***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_2 *****
   5560 Sizing:Zone,
   5561     ZN_1_FLR_3_SEC_2,        !- Zone or ZoneList Name
   5562     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5563     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5564     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5565     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5566     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5567     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5568     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5569     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5570     ZN_1_FLR_3_SEC_2 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5571     ,                        !- Zone Heating Sizing Factor
   5572     ,                        !- Zone Cooling Sizing Factor
   5573     DesignDay,               !- Cooling Design Air Flow Method
   5574     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5575     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5576     ,                        !- Cooling Minimum Air Flow {m3/s}
   5577     0.0,                     !- Cooling Minimum Air Flow Fraction
   5578     DesignDay,               !- Heating Design Air Flow Method
   5579     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5580     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5581     ,                        !- Heating Maximum Air Flow {m3/s}
   5582     ,                        !- Heating Maximum Air Flow Fraction
   5583     ZN_1_FLR_3_SEC_2 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5584 
   5585 !***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_3 *****
   5586 Sizing:Zone,
   5587     ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
   5588     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5589     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5590     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5591     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5592     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5593     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5594     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5595     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5596     ZN_1_FLR_1_SEC_3 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5597     ,                        !- Zone Heating Sizing Factor
   5598     ,                        !- Zone Cooling Sizing Factor
   5599     DesignDay,               !- Cooling Design Air Flow Method
   5600     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5601     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5602     ,                        !- Cooling Minimum Air Flow {m3/s}
   5603     0.0,                     !- Cooling Minimum Air Flow Fraction
   5604     DesignDay,               !- Heating Design Air Flow Method
   5605     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5606     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5607     ,                        !- Heating Maximum Air Flow {m3/s}
   5608     ,                        !- Heating Maximum Air Flow Fraction
   5609     ZN_1_FLR_1_SEC_3 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5610 
   5611 !***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_3 *****
   5612 Sizing:Zone,
   5613     ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
   5614     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5615     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5616     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5617     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5618     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5619     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5620     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5621     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5622     ZN_1_FLR_2_SEC_3 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5623     ,                        !- Zone Heating Sizing Factor
   5624     ,                        !- Zone Cooling Sizing Factor
   5625     DesignDay,               !- Cooling Design Air Flow Method
   5626     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5627     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5628     ,                        !- Cooling Minimum Air Flow {m3/s}
   5629     0.0,                     !- Cooling Minimum Air Flow Fraction
   5630     DesignDay,               !- Heating Design Air Flow Method
   5631     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5632     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5633     ,                        !- Heating Maximum Air Flow {m3/s}
   5634     ,                        !- Heating Maximum Air Flow Fraction
   5635     ZN_1_FLR_2_SEC_3 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5636 
   5637 !***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_3 *****
   5638 Sizing:Zone,
   5639     ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
   5640     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5641     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5642     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5643     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5644     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5645     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5646     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5647     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5648     ZN_1_FLR_3_SEC_3 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5649     ,                        !- Zone Heating Sizing Factor
   5650     ,                        !- Zone Cooling Sizing Factor
   5651     DesignDay,               !- Cooling Design Air Flow Method
   5652     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5653     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5654     ,                        !- Cooling Minimum Air Flow {m3/s}
   5655     0.0,                     !- Cooling Minimum Air Flow Fraction
   5656     DesignDay,               !- Heating Design Air Flow Method
   5657     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5658     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5659     ,                        !- Heating Maximum Air Flow {m3/s}
   5660     ,                        !- Heating Maximum Air Flow Fraction
   5661     ZN_1_FLR_3_SEC_3 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5662 
   5663 !***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_4 *****
   5664 Sizing:Zone,
   5665     ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
   5666     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5667     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5668     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5669     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5670     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5671     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5672     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5673     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5674     ZN_1_FLR_1_SEC_4 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5675     ,                        !- Zone Heating Sizing Factor
   5676     ,                        !- Zone Cooling Sizing Factor
   5677     DesignDay,               !- Cooling Design Air Flow Method
   5678     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5679     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5680     ,                        !- Cooling Minimum Air Flow {m3/s}
   5681     0.0,                     !- Cooling Minimum Air Flow Fraction
   5682     DesignDay,               !- Heating Design Air Flow Method
   5683     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5684     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5685     ,                        !- Heating Maximum Air Flow {m3/s}
   5686     ,                        !- Heating Maximum Air Flow Fraction
   5687     ZN_1_FLR_1_SEC_4 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5688 
   5689 !***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_4 *****
   5690 Sizing:Zone,
   5691     ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
   5692     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5693     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5694     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5695     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5696     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5697     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5698     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5699     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5700     ZN_1_FLR_2_SEC_4 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5701     ,                        !- Zone Heating Sizing Factor
   5702     ,                        !- Zone Cooling Sizing Factor
   5703     DesignDay,               !- Cooling Design Air Flow Method
   5704     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5705     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5706     ,                        !- Cooling Minimum Air Flow {m3/s}
   5707     0.0,                     !- Cooling Minimum Air Flow Fraction
   5708     DesignDay,               !- Heating Design Air Flow Method
   5709     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5710     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5711     ,                        !- Heating Maximum Air Flow {m3/s}
   5712     ,                        !- Heating Maximum Air Flow Fraction
   5713     ZN_1_FLR_2_SEC_4 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5714 
   5715 !***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_4 *****
   5716 Sizing:Zone,
   5717     ZN_1_FLR_3_SEC_4,        !- Zone or ZoneList Name
   5718     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5719     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5720     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5721     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5722     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5723     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5724     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5725     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5726     ZN_1_FLR_3_SEC_4 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5727     ,                        !- Zone Heating Sizing Factor
   5728     ,                        !- Zone Cooling Sizing Factor
   5729     DesignDay,               !- Cooling Design Air Flow Method
   5730     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5731     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5732     ,                        !- Cooling Minimum Air Flow {m3/s}
   5733     0.0,                     !- Cooling Minimum Air Flow Fraction
   5734     DesignDay,               !- Heating Design Air Flow Method
   5735     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5736     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5737     ,                        !- Heating Maximum Air Flow {m3/s}
   5738     ,                        !- Heating Maximum Air Flow Fraction
   5739     ZN_1_FLR_3_SEC_4 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5740 
   5741 !***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_5 *****
   5742 Sizing:Zone,
   5743     ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
   5744     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5745     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5746     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5747     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5748     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5749     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5750     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5751     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5752     ZN_1_FLR_1_SEC_5 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5753     ,                        !- Zone Heating Sizing Factor
   5754     ,                        !- Zone Cooling Sizing Factor
   5755     DesignDay,               !- Cooling Design Air Flow Method
   5756     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5757     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5758     ,                        !- Cooling Minimum Air Flow {m3/s}
   5759     0.0,                     !- Cooling Minimum Air Flow Fraction
   5760     DesignDay,               !- Heating Design Air Flow Method
   5761     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5762     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5763     ,                        !- Heating Maximum Air Flow {m3/s}
   5764     ,                        !- Heating Maximum Air Flow Fraction
   5765     ZN_1_FLR_1_SEC_5 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5766 
   5767 !***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_5 *****
   5768 Sizing:Zone,
   5769     ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
   5770     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5771     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5772     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5773     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5774     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5775     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5776     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5777     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5778     ZN_1_FLR_2_SEC_5 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5779     ,                        !- Zone Heating Sizing Factor
   5780     ,                        !- Zone Cooling Sizing Factor
   5781     DesignDay,               !- Cooling Design Air Flow Method
   5782     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5783     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5784     ,                        !- Cooling Minimum Air Flow {m3/s}
   5785     0.0,                     !- Cooling Minimum Air Flow Fraction
   5786     DesignDay,               !- Heating Design Air Flow Method
   5787     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5788     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5789     ,                        !- Heating Maximum Air Flow {m3/s}
   5790     ,                        !- Heating Maximum Air Flow Fraction
   5791     ZN_1_FLR_2_SEC_5 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5792 
   5793 !***** Space Conditioning For Zone: ZN_1_FLR_3_SEC_5 *****
   5794 Sizing:Zone,
   5795     ZN_1_FLR_3_SEC_5,        !- Zone or ZoneList Name
   5796     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
   5797     14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
   5798     ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
   5799     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
   5800     40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
   5801     ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
   5802     0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5803     0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5804     ZN_1_FLR_3_SEC_5 OA Design Spec,  !- Design Specification Outdoor Air Object Name
   5805     ,                        !- Zone Heating Sizing Factor
   5806     ,                        !- Zone Cooling Sizing Factor
   5807     DesignDay,               !- Cooling Design Air Flow Method
   5808     ,                        !- Cooling Design Air Flow Rate {m3/s}
   5809     ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
   5810     ,                        !- Cooling Minimum Air Flow {m3/s}
   5811     0.0,                     !- Cooling Minimum Air Flow Fraction
   5812     DesignDay,               !- Heating Design Air Flow Method
   5813     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5814     ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
   5815     ,                        !- Heating Maximum Air Flow {m3/s}
   5816     ,                        !- Heating Maximum Air Flow Fraction
   5817     ZN_1_FLR_3_SEC_5 Air Dist Design Spec;  !- Design Specification Zone Air Distribution Object Name
   5818 
   5819 
   5820 !-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========
   5821 
   5822 Sizing:System,
   5823     PVAV_REHEAT_1,           !- AirLoop Name
   5824     Sensible,                !- Type of Load to Size On
   5825     AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
   5826     0.3000,                  !- Minimum System Air Flow Ratio
   5827     7.0,                     !- Preheat Design Temperature {C}
   5828     0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
   5829     12.8000,                 !- Precool Design Temperature {C}
   5830     0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
   5831     12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
   5832     16.7000,                 !- Central Heating Design Supply Air Temperature {C}
   5833     NonCoincident,           !- Sizing Option
   5834     No,                      !- 100% Outdoor Air in Cooling
   5835     No,                      !- 100% Outdoor Air in Heating
   5836     0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5837     0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
   5838     DesignDay,               !- Cooling Design Air Flow Method
   5839     0.0,                     !- Cooling Design Air Flow Rate {m3/s}
   5840     DesignDay,               !- Heating Design Air Flow Method
   5841     0.0,                     !- Heating Design Air Flow Rate {m3/s}
   5842     ZoneSum,                 !- System Outdoor Air Method
   5843     1.0;                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
   5844 
   5845 
   5846 !-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========
   5847 
   5848 Sizing:Plant,
   5849     HeatSys1,                !- Plant or Condenser Loop Name
   5850     Heating,                 !- Loop Type
   5851     82.2,                    !- Design Loop Exit Temperature {C}
   5852     11.1;                    !- Loop Design Temperature Difference {deltaC}
   5853 
   5854 
   5855 !-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
   5856 
   5857 ZoneControl:Thermostat,
   5858     ZN_1_FLR_1_SEC_1 Thermostat,  !- Name
   5859     ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
   5860     Zone Control Type Sched, !- Control Type Schedule Name
   5861     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5862     HeatingandCooling;       !- Control 1 Name
   5863 
   5864 ZoneControl:Thermostat,
   5865     ZN_1_FLR_2_SEC_1 Thermostat,  !- Name
   5866     ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
   5867     Zone Control Type Sched, !- Control Type Schedule Name
   5868     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5869     HeatingandCooling;       !- Control 1 Name
   5870 
   5871 ZoneControl:Thermostat,
   5872     ZN_1_FLR_3_SEC_1 Thermostat,  !- Name
   5873     ZN_1_FLR_3_SEC_1,        !- Zone or ZoneList Name
   5874     Zone Control Type Sched, !- Control Type Schedule Name
   5875     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5876     HeatingandCooling;       !- Control 1 Name
   5877 
   5878 ZoneControl:Thermostat,
   5879     ZN_1_FLR_1_SEC_2 Thermostat,  !- Name
   5880     ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
   5881     Zone Control Type Sched, !- Control Type Schedule Name
   5882     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5883     HeatingandCooling;       !- Control 1 Name
   5884 
   5885 ZoneControl:Thermostat,
   5886     ZN_1_FLR_2_SEC_2 Thermostat,  !- Name
   5887     ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
   5888     Zone Control Type Sched, !- Control Type Schedule Name
   5889     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5890     HeatingandCooling;       !- Control 1 Name
   5891 
   5892 ZoneControl:Thermostat,
   5893     ZN_1_FLR_3_SEC_2 Thermostat,  !- Name
   5894     ZN_1_FLR_3_SEC_2,        !- Zone or ZoneList Name
   5895     Zone Control Type Sched, !- Control Type Schedule Name
   5896     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5897     HeatingandCooling;       !- Control 1 Name
   5898 
   5899 ZoneControl:Thermostat,
   5900     ZN_1_FLR_1_SEC_3 Thermostat,  !- Name
   5901     ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
   5902     Zone Control Type Sched, !- Control Type Schedule Name
   5903     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5904     HeatingandCooling;       !- Control 1 Name
   5905 
   5906 ZoneControl:Thermostat,
   5907     ZN_1_FLR_2_SEC_3 Thermostat,  !- Name
   5908     ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
   5909     Zone Control Type Sched, !- Control Type Schedule Name
   5910     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5911     HeatingandCooling;       !- Control 1 Name
   5912 
   5913 ZoneControl:Thermostat,
   5914     ZN_1_FLR_3_SEC_3 Thermostat,  !- Name
   5915     ZN_1_FLR_3_SEC_3,        !- Zone or ZoneList Name
   5916     Zone Control Type Sched, !- Control Type Schedule Name
   5917     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5918     HeatingandCooling;       !- Control 1 Name
   5919 
   5920 ZoneControl:Thermostat,
   5921     ZN_1_FLR_1_SEC_4 Thermostat,  !- Name
   5922     ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
   5923     Zone Control Type Sched, !- Control Type Schedule Name
   5924     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5925     HeatingandCooling;       !- Control 1 Name
   5926 
   5927 ZoneControl:Thermostat,
   5928     ZN_1_FLR_2_SEC_4 Thermostat,  !- Name
   5929     ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
   5930     Zone Control Type Sched, !- Control Type Schedule Name
   5931     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5932     HeatingandCooling;       !- Control 1 Name
   5933 
   5934 ZoneControl:Thermostat,
   5935     ZN_1_FLR_3_SEC_4 Thermostat,  !- Name
   5936     ZN_1_FLR_3_SEC_4,        !- Zone or ZoneList Name
   5937     Zone Control Type Sched, !- Control Type Schedule Name
   5938     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5939     HeatingandCooling;       !- Control 1 Name
   5940 
   5941 ZoneControl:Thermostat,
   5942     ZN_1_FLR_1_SEC_5 Thermostat,  !- Name
   5943     ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
   5944     Zone Control Type Sched, !- Control Type Schedule Name
   5945     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5946     HeatingandCooling;       !- Control 1 Name
   5947 
   5948 ZoneControl:Thermostat,
   5949     ZN_1_FLR_2_SEC_5 Thermostat,  !- Name
   5950     ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
   5951     Zone Control Type Sched, !- Control Type Schedule Name
   5952     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5953     HeatingandCooling;       !- Control 1 Name
   5954 
   5955 ZoneControl:Thermostat,
   5956     ZN_1_FLR_3_SEC_5 Thermostat,  !- Name
   5957     ZN_1_FLR_3_SEC_5,        !- Zone or ZoneList Name
   5958     Zone Control Type Sched, !- Control Type Schedule Name
   5959     ThermostatSetpoint:SingleHeatingOrCooling,  !- Control 1 Object Type
   5960     HeatingandCooling;       !- Control 1 Name
   5961 
   5962 
   5963 !-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATINGORCOOLING ===========
   5964 
   5965 ThermostatSetpoint:SingleHeatingOrCooling,
   5966     HeatingandCooling,       !- Name
   5967     HTGorCLGSETP_SCH;        !- Setpoint Temperature Schedule Name
   5968 
   5969 
   5970 !-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========
   5971 
   5972 AirTerminal:SingleDuct:VAV:Reheat,
   5973     ZN_1_FLR_1_SEC_1 VAV Box Component,  !- Name
   5974     ALWAYS_ON,               !- Availability Schedule Name
   5975     ZN_1_FLR_1_SEC_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5976     ZN_1_FLR_1_SEC_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5977     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   5978     Constant,                !- Zone Minimum Air Flow Input Method
   5979     0.3000,                  !- Constant Minimum Air Flow Fraction
   5980     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   5981     ,                        !- Minimum Air Flow Fraction Schedule Name
   5982     Coil:Heating:Water,      !- Reheat Coil Object Type
   5983     ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   5984     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   5985     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   5986     ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   5987     0.001,                   !- Convergence Tolerance
   5988     Reverse,                 !- Damper Heating Action
   5989     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   5990     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   5991     50.0,                    !- Maximum Reheat Air Temperature {C}
   5992     ZN_1_FLR_1_SEC_1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   5993 
   5994 AirTerminal:SingleDuct:VAV:Reheat,
   5995     ZN_1_FLR_2_SEC_1 VAV Box Component,  !- Name
   5996     ALWAYS_ON,               !- Availability Schedule Name
   5997     ZN_1_FLR_2_SEC_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   5998     ZN_1_FLR_2_SEC_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   5999     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   6000     Constant,                !- Zone Minimum Air Flow Input Method
   6001     0.3000,                  !- Constant Minimum Air Flow Fraction
   6002     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   6003     ,                        !- Minimum Air Flow Fraction Schedule Name
   6004     Coil:Heating:Water,      !- Reheat Coil Object Type
   6005     ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   6006     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6007     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6008     ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6009     0.001,                   !- Convergence Tolerance
   6010     Reverse,                 !- Damper Heating Action
   6011     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   6012     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   6013     50.0,                    !- Maximum Reheat Air Temperature {C}
   6014     ZN_1_FLR_2_SEC_1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6015 
   6016 AirTerminal:SingleDuct:VAV:Reheat,
   6017     ZN_1_FLR_3_SEC_1 VAV Box Component,  !- Name
   6018     ALWAYS_ON,               !- Availability Schedule Name
   6019     ZN_1_FLR_3_SEC_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6020     ZN_1_FLR_3_SEC_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6021     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   6022     Constant,                !- Zone Minimum Air Flow Input Method
   6023     0.3000,                  !- Constant Minimum Air Flow Fraction
   6024     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   6025     ,                        !- Minimum Air Flow Fraction Schedule Name
   6026     Coil:Heating:Water,      !- Reheat Coil Object Type
   6027     ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil,  !- Reheat Coil Name
   6028     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6029     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6030     ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6031     0.001,                   !- Convergence Tolerance
   6032     Reverse,                 !- Damper Heating Action
   6033     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   6034     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   6035     50.0,                    !- Maximum Reheat Air Temperature {C}
   6036     ZN_1_FLR_3_SEC_1 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6037 
   6038 AirTerminal:SingleDuct:VAV:Reheat,
   6039     ZN_1_FLR_1_SEC_2 VAV Box Component,  !- Name
   6040     ALWAYS_ON,               !- Availability Schedule Name
   6041     ZN_1_FLR_1_SEC_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6042     ZN_1_FLR_1_SEC_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6043     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   6044     Constant,                !- Zone Minimum Air Flow Input Method
   6045     0.3000,                  !- Constant Minimum Air Flow Fraction
   6046     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   6047     ,                        !- Minimum Air Flow Fraction Schedule Name
   6048     Coil:Heating:Water,      !- Reheat Coil Object Type
   6049     ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   6050     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6051     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6052     ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6053     0.001,                   !- Convergence Tolerance
   6054     Reverse,                 !- Damper Heating Action
   6055     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   6056     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   6057     50.0,                    !- Maximum Reheat Air Temperature {C}
   6058     ZN_1_FLR_1_SEC_2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6059 
   6060 AirTerminal:SingleDuct:VAV:Reheat,
   6061     ZN_1_FLR_2_SEC_2 VAV Box Component,  !- Name
   6062     ALWAYS_ON,               !- Availability Schedule Name
   6063     ZN_1_FLR_2_SEC_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6064     ZN_1_FLR_2_SEC_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6065     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   6066     Constant,                !- Zone Minimum Air Flow Input Method
   6067     0.3000,                  !- Constant Minimum Air Flow Fraction
   6068     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   6069     ,                        !- Minimum Air Flow Fraction Schedule Name
   6070     Coil:Heating:Water,      !- Reheat Coil Object Type
   6071     ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   6072     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6073     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6074     ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6075     0.001,                   !- Convergence Tolerance
   6076     Reverse,                 !- Damper Heating Action
   6077     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   6078     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   6079     50.0,                    !- Maximum Reheat Air Temperature {C}
   6080     ZN_1_FLR_2_SEC_2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6081 
   6082 AirTerminal:SingleDuct:VAV:Reheat,
   6083     ZN_1_FLR_3_SEC_2 VAV Box Component,  !- Name
   6084     ALWAYS_ON,               !- Availability Schedule Name
   6085     ZN_1_FLR_3_SEC_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6086     ZN_1_FLR_3_SEC_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6087     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   6088     Constant,                !- Zone Minimum Air Flow Input Method
   6089     0.3000,                  !- Constant Minimum Air Flow Fraction
   6090     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   6091     ,                        !- Minimum Air Flow Fraction Schedule Name
   6092     Coil:Heating:Water,      !- Reheat Coil Object Type
   6093     ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil,  !- Reheat Coil Name
   6094     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6095     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6096     ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6097     0.001,                   !- Convergence Tolerance
   6098     Reverse,                 !- Damper Heating Action
   6099     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   6100     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   6101     50.0,                    !- Maximum Reheat Air Temperature {C}
   6102     ZN_1_FLR_3_SEC_2 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6103 
   6104 AirTerminal:SingleDuct:VAV:Reheat,
   6105     ZN_1_FLR_1_SEC_3 VAV Box Component,  !- Name
   6106     ALWAYS_ON,               !- Availability Schedule Name
   6107     ZN_1_FLR_1_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6108     ZN_1_FLR_1_SEC_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6109     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   6110     Constant,                !- Zone Minimum Air Flow Input Method
   6111     0.3000,                  !- Constant Minimum Air Flow Fraction
   6112     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   6113     ,                        !- Minimum Air Flow Fraction Schedule Name
   6114     Coil:Heating:Water,      !- Reheat Coil Object Type
   6115     ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   6116     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6117     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6118     ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6119     0.001,                   !- Convergence Tolerance
   6120     Reverse,                 !- Damper Heating Action
   6121     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   6122     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   6123     50.0,                    !- Maximum Reheat Air Temperature {C}
   6124     ZN_1_FLR_1_SEC_3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6125 
   6126 AirTerminal:SingleDuct:VAV:Reheat,
   6127     ZN_1_FLR_2_SEC_3 VAV Box Component,  !- Name
   6128     ALWAYS_ON,               !- Availability Schedule Name
   6129     ZN_1_FLR_2_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6130     ZN_1_FLR_2_SEC_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6131     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   6132     Constant,                !- Zone Minimum Air Flow Input Method
   6133     0.3000,                  !- Constant Minimum Air Flow Fraction
   6134     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   6135     ,                        !- Minimum Air Flow Fraction Schedule Name
   6136     Coil:Heating:Water,      !- Reheat Coil Object Type
   6137     ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   6138     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6139     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6140     ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6141     0.001,                   !- Convergence Tolerance
   6142     Reverse,                 !- Damper Heating Action
   6143     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   6144     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   6145     50.0,                    !- Maximum Reheat Air Temperature {C}
   6146     ZN_1_FLR_2_SEC_3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6147 
   6148 AirTerminal:SingleDuct:VAV:Reheat,
   6149     ZN_1_FLR_3_SEC_3 VAV Box Component,  !- Name
   6150     ALWAYS_ON,               !- Availability Schedule Name
   6151     ZN_1_FLR_3_SEC_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6152     ZN_1_FLR_3_SEC_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6153     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   6154     Constant,                !- Zone Minimum Air Flow Input Method
   6155     0.3000,                  !- Constant Minimum Air Flow Fraction
   6156     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   6157     ,                        !- Minimum Air Flow Fraction Schedule Name
   6158     Coil:Heating:Water,      !- Reheat Coil Object Type
   6159     ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Reheat Coil Name
   6160     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6161     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6162     ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6163     0.001,                   !- Convergence Tolerance
   6164     Reverse,                 !- Damper Heating Action
   6165     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   6166     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   6167     50.0,                    !- Maximum Reheat Air Temperature {C}
   6168     ZN_1_FLR_3_SEC_3 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6169 
   6170 AirTerminal:SingleDuct:VAV:Reheat,
   6171     ZN_1_FLR_1_SEC_4 VAV Box Component,  !- Name
   6172     ALWAYS_ON,               !- Availability Schedule Name
   6173     ZN_1_FLR_1_SEC_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6174     ZN_1_FLR_1_SEC_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6175     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   6176     Constant,                !- Zone Minimum Air Flow Input Method
   6177     0.3000,                  !- Constant Minimum Air Flow Fraction
   6178     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   6179     ,                        !- Minimum Air Flow Fraction Schedule Name
   6180     Coil:Heating:Water,      !- Reheat Coil Object Type
   6181     ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   6182     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6183     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6184     ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6185     0.001,                   !- Convergence Tolerance
   6186     Reverse,                 !- Damper Heating Action
   6187     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   6188     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   6189     50.0,                    !- Maximum Reheat Air Temperature {C}
   6190     ZN_1_FLR_1_SEC_4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6191 
   6192 AirTerminal:SingleDuct:VAV:Reheat,
   6193     ZN_1_FLR_2_SEC_4 VAV Box Component,  !- Name
   6194     ALWAYS_ON,               !- Availability Schedule Name
   6195     ZN_1_FLR_2_SEC_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6196     ZN_1_FLR_2_SEC_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6197     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   6198     Constant,                !- Zone Minimum Air Flow Input Method
   6199     0.3000,                  !- Constant Minimum Air Flow Fraction
   6200     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   6201     ,                        !- Minimum Air Flow Fraction Schedule Name
   6202     Coil:Heating:Water,      !- Reheat Coil Object Type
   6203     ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   6204     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6205     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6206     ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6207     0.001,                   !- Convergence Tolerance
   6208     Reverse,                 !- Damper Heating Action
   6209     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   6210     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   6211     50.0,                    !- Maximum Reheat Air Temperature {C}
   6212     ZN_1_FLR_2_SEC_4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6213 
   6214 AirTerminal:SingleDuct:VAV:Reheat,
   6215     ZN_1_FLR_3_SEC_4 VAV Box Component,  !- Name
   6216     ALWAYS_ON,               !- Availability Schedule Name
   6217     ZN_1_FLR_3_SEC_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6218     ZN_1_FLR_3_SEC_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6219     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   6220     Constant,                !- Zone Minimum Air Flow Input Method
   6221     0.3000,                  !- Constant Minimum Air Flow Fraction
   6222     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   6223     ,                        !- Minimum Air Flow Fraction Schedule Name
   6224     Coil:Heating:Water,      !- Reheat Coil Object Type
   6225     ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil,  !- Reheat Coil Name
   6226     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6227     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6228     ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6229     0.001,                   !- Convergence Tolerance
   6230     Reverse,                 !- Damper Heating Action
   6231     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   6232     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   6233     50.0,                    !- Maximum Reheat Air Temperature {C}
   6234     ZN_1_FLR_3_SEC_4 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6235 
   6236 AirTerminal:SingleDuct:VAV:Reheat,
   6237     ZN_1_FLR_1_SEC_5 VAV Box Component,  !- Name
   6238     ALWAYS_ON,               !- Availability Schedule Name
   6239     ZN_1_FLR_1_SEC_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6240     ZN_1_FLR_1_SEC_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6241     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   6242     Constant,                !- Zone Minimum Air Flow Input Method
   6243     0.3000,                  !- Constant Minimum Air Flow Fraction
   6244     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   6245     ,                        !- Minimum Air Flow Fraction Schedule Name
   6246     Coil:Heating:Water,      !- Reheat Coil Object Type
   6247     ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Reheat Coil Name
   6248     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6249     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6250     ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6251     0.001,                   !- Convergence Tolerance
   6252     Reverse,                 !- Damper Heating Action
   6253     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   6254     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   6255     50.0,                    !- Maximum Reheat Air Temperature {C}
   6256     ZN_1_FLR_1_SEC_5 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6257 
   6258 AirTerminal:SingleDuct:VAV:Reheat,
   6259     ZN_1_FLR_2_SEC_5 VAV Box Component,  !- Name
   6260     ALWAYS_ON,               !- Availability Schedule Name
   6261     ZN_1_FLR_2_SEC_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6262     ZN_1_FLR_2_SEC_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6263     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   6264     Constant,                !- Zone Minimum Air Flow Input Method
   6265     0.3000,                  !- Constant Minimum Air Flow Fraction
   6266     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   6267     ,                        !- Minimum Air Flow Fraction Schedule Name
   6268     Coil:Heating:Water,      !- Reheat Coil Object Type
   6269     ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil,  !- Reheat Coil Name
   6270     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6271     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6272     ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6273     0.001,                   !- Convergence Tolerance
   6274     Reverse,                 !- Damper Heating Action
   6275     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   6276     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   6277     50.0,                    !- Maximum Reheat Air Temperature {C}
   6278     ZN_1_FLR_2_SEC_5 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6279 
   6280 AirTerminal:SingleDuct:VAV:Reheat,
   6281     ZN_1_FLR_3_SEC_5 VAV Box Component,  !- Name
   6282     ALWAYS_ON,               !- Availability Schedule Name
   6283     ZN_1_FLR_3_SEC_5 VAV Box Damper Node,  !- Damper Air Outlet Node Name
   6284     ZN_1_FLR_3_SEC_5 VAV Box Inlet Node Name,  !- Air Inlet Node Name
   6285     AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
   6286     Constant,                !- Zone Minimum Air Flow Input Method
   6287     0.3000,                  !- Constant Minimum Air Flow Fraction
   6288     ,                        !- Fixed Minimum Air Flow Rate {m3/s}
   6289     ,                        !- Minimum Air Flow Fraction Schedule Name
   6290     Coil:Heating:Water,      !- Reheat Coil Object Type
   6291     ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil,  !- Reheat Coil Name
   6292     AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
   6293     0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
   6294     ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6295     0.001,                   !- Convergence Tolerance
   6296     Reverse,                 !- Damper Heating Action
   6297     AUTOCALCULATE,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
   6298     AUTOCALCULATE,           !- Maximum Flow Fraction During Reheat
   6299     50.0,                    !- Maximum Reheat Air Temperature {C}
   6300     ZN_1_FLR_3_SEC_5 VAV Box OA Design Spec;  !- Design Specification Outdoor Air Object Name
   6301 
   6302 
   6303 !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========
   6304 
   6305 ZoneHVAC:AirDistributionUnit,
   6306     ZN_1_FLR_1_SEC_1 VAV Box,!- Name
   6307     ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6308     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6309     ZN_1_FLR_1_SEC_1 VAV Box Component;  !- Air Terminal Name
   6310 
   6311 ZoneHVAC:AirDistributionUnit,
   6312     ZN_1_FLR_2_SEC_1 VAV Box,!- Name
   6313     ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6314     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6315     ZN_1_FLR_2_SEC_1 VAV Box Component;  !- Air Terminal Name
   6316 
   6317 ZoneHVAC:AirDistributionUnit,
   6318     ZN_1_FLR_3_SEC_1 VAV Box,!- Name
   6319     ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6320     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6321     ZN_1_FLR_3_SEC_1 VAV Box Component;  !- Air Terminal Name
   6322 
   6323 ZoneHVAC:AirDistributionUnit,
   6324     ZN_1_FLR_1_SEC_2 VAV Box,!- Name
   6325     ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6326     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6327     ZN_1_FLR_1_SEC_2 VAV Box Component;  !- Air Terminal Name
   6328 
   6329 ZoneHVAC:AirDistributionUnit,
   6330     ZN_1_FLR_2_SEC_2 VAV Box,!- Name
   6331     ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6332     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6333     ZN_1_FLR_2_SEC_2 VAV Box Component;  !- Air Terminal Name
   6334 
   6335 ZoneHVAC:AirDistributionUnit,
   6336     ZN_1_FLR_3_SEC_2 VAV Box,!- Name
   6337     ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6338     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6339     ZN_1_FLR_3_SEC_2 VAV Box Component;  !- Air Terminal Name
   6340 
   6341 ZoneHVAC:AirDistributionUnit,
   6342     ZN_1_FLR_1_SEC_3 VAV Box,!- Name
   6343     ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6344     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6345     ZN_1_FLR_1_SEC_3 VAV Box Component;  !- Air Terminal Name
   6346 
   6347 ZoneHVAC:AirDistributionUnit,
   6348     ZN_1_FLR_2_SEC_3 VAV Box,!- Name
   6349     ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6350     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6351     ZN_1_FLR_2_SEC_3 VAV Box Component;  !- Air Terminal Name
   6352 
   6353 ZoneHVAC:AirDistributionUnit,
   6354     ZN_1_FLR_3_SEC_3 VAV Box,!- Name
   6355     ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6356     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6357     ZN_1_FLR_3_SEC_3 VAV Box Component;  !- Air Terminal Name
   6358 
   6359 ZoneHVAC:AirDistributionUnit,
   6360     ZN_1_FLR_1_SEC_4 VAV Box,!- Name
   6361     ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6362     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6363     ZN_1_FLR_1_SEC_4 VAV Box Component;  !- Air Terminal Name
   6364 
   6365 ZoneHVAC:AirDistributionUnit,
   6366     ZN_1_FLR_2_SEC_4 VAV Box,!- Name
   6367     ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6368     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6369     ZN_1_FLR_2_SEC_4 VAV Box Component;  !- Air Terminal Name
   6370 
   6371 ZoneHVAC:AirDistributionUnit,
   6372     ZN_1_FLR_3_SEC_4 VAV Box,!- Name
   6373     ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6374     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6375     ZN_1_FLR_3_SEC_4 VAV Box Component;  !- Air Terminal Name
   6376 
   6377 ZoneHVAC:AirDistributionUnit,
   6378     ZN_1_FLR_1_SEC_5 VAV Box,!- Name
   6379     ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6380     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6381     ZN_1_FLR_1_SEC_5 VAV Box Component;  !- Air Terminal Name
   6382 
   6383 ZoneHVAC:AirDistributionUnit,
   6384     ZN_1_FLR_2_SEC_5 VAV Box,!- Name
   6385     ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6386     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6387     ZN_1_FLR_2_SEC_5 VAV Box Component;  !- Air Terminal Name
   6388 
   6389 ZoneHVAC:AirDistributionUnit,
   6390     ZN_1_FLR_3_SEC_5 VAV Box,!- Name
   6391     ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
   6392     AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
   6393     ZN_1_FLR_3_SEC_5 VAV Box Component;  !- Air Terminal Name
   6394 
   6395 
   6396 !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
   6397 
   6398 ZoneHVAC:EquipmentList,
   6399     ZN_1_FLR_1_SEC_1 Equipment,  !- Name
   6400     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6401     ZN_1_FLR_1_SEC_1 VAV Box,!- Zone Equipment 1 Name
   6402     1,                       !- Zone Equipment 1 Cooling Sequence
   6403     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6404 
   6405 ZoneHVAC:EquipmentList,
   6406     ZN_1_FLR_2_SEC_1 Equipment,  !- Name
   6407     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6408     ZN_1_FLR_2_SEC_1 VAV Box,!- Zone Equipment 1 Name
   6409     1,                       !- Zone Equipment 1 Cooling Sequence
   6410     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6411 
   6412 ZoneHVAC:EquipmentList,
   6413     ZN_1_FLR_3_SEC_1 Equipment,  !- Name
   6414     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6415     ZN_1_FLR_3_SEC_1 VAV Box,!- Zone Equipment 1 Name
   6416     1,                       !- Zone Equipment 1 Cooling Sequence
   6417     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6418 
   6419 ZoneHVAC:EquipmentList,
   6420     ZN_1_FLR_1_SEC_2 Equipment,  !- Name
   6421     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6422     ZN_1_FLR_1_SEC_2 VAV Box,!- Zone Equipment 1 Name
   6423     1,                       !- Zone Equipment 1 Cooling Sequence
   6424     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6425 
   6426 ZoneHVAC:EquipmentList,
   6427     ZN_1_FLR_2_SEC_2 Equipment,  !- Name
   6428     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6429     ZN_1_FLR_2_SEC_2 VAV Box,!- Zone Equipment 1 Name
   6430     1,                       !- Zone Equipment 1 Cooling Sequence
   6431     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6432 
   6433 ZoneHVAC:EquipmentList,
   6434     ZN_1_FLR_3_SEC_2 Equipment,  !- Name
   6435     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6436     ZN_1_FLR_3_SEC_2 VAV Box,!- Zone Equipment 1 Name
   6437     1,                       !- Zone Equipment 1 Cooling Sequence
   6438     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6439 
   6440 ZoneHVAC:EquipmentList,
   6441     ZN_1_FLR_1_SEC_3 Equipment,  !- Name
   6442     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6443     ZN_1_FLR_1_SEC_3 VAV Box,!- Zone Equipment 1 Name
   6444     1,                       !- Zone Equipment 1 Cooling Sequence
   6445     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6446 
   6447 ZoneHVAC:EquipmentList,
   6448     ZN_1_FLR_2_SEC_3 Equipment,  !- Name
   6449     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6450     ZN_1_FLR_2_SEC_3 VAV Box,!- Zone Equipment 1 Name
   6451     1,                       !- Zone Equipment 1 Cooling Sequence
   6452     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6453 
   6454 ZoneHVAC:EquipmentList,
   6455     ZN_1_FLR_3_SEC_3 Equipment,  !- Name
   6456     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6457     ZN_1_FLR_3_SEC_3 VAV Box,!- Zone Equipment 1 Name
   6458     1,                       !- Zone Equipment 1 Cooling Sequence
   6459     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6460 
   6461 ZoneHVAC:EquipmentList,
   6462     ZN_1_FLR_1_SEC_4 Equipment,  !- Name
   6463     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6464     ZN_1_FLR_1_SEC_4 VAV Box,!- Zone Equipment 1 Name
   6465     1,                       !- Zone Equipment 1 Cooling Sequence
   6466     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6467 
   6468 ZoneHVAC:EquipmentList,
   6469     ZN_1_FLR_2_SEC_4 Equipment,  !- Name
   6470     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6471     ZN_1_FLR_2_SEC_4 VAV Box,!- Zone Equipment 1 Name
   6472     1,                       !- Zone Equipment 1 Cooling Sequence
   6473     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6474 
   6475 ZoneHVAC:EquipmentList,
   6476     ZN_1_FLR_3_SEC_4 Equipment,  !- Name
   6477     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6478     ZN_1_FLR_3_SEC_4 VAV Box,!- Zone Equipment 1 Name
   6479     1,                       !- Zone Equipment 1 Cooling Sequence
   6480     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6481 
   6482 ZoneHVAC:EquipmentList,
   6483     ZN_1_FLR_1_SEC_5 Equipment,  !- Name
   6484     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6485     ZN_1_FLR_1_SEC_5 VAV Box,!- Zone Equipment 1 Name
   6486     1,                       !- Zone Equipment 1 Cooling Sequence
   6487     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6488 
   6489 ZoneHVAC:EquipmentList,
   6490     ZN_1_FLR_2_SEC_5 Equipment,  !- Name
   6491     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6492     ZN_1_FLR_2_SEC_5 VAV Box,!- Zone Equipment 1 Name
   6493     1,                       !- Zone Equipment 1 Cooling Sequence
   6494     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6495 
   6496 ZoneHVAC:EquipmentList,
   6497     ZN_1_FLR_3_SEC_5 Equipment,  !- Name
   6498     ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
   6499     ZN_1_FLR_3_SEC_5 VAV Box,!- Zone Equipment 1 Name
   6500     1,                       !- Zone Equipment 1 Cooling Sequence
   6501     1;                       !- Zone Equipment 1 Heating or No-Load Sequence
   6502 
   6503 
   6504 !-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
   6505 
   6506 ZoneHVAC:EquipmentConnections,
   6507     ZN_1_FLR_1_SEC_1,        !- Zone Name
   6508     ZN_1_FLR_1_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
   6509     ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6510     ,                        !- Zone Air Exhaust Node or NodeList Name
   6511     ZN_1_FLR_1_SEC_1 Air Node,  !- Zone Air Node Name
   6512     ZN_1_FLR_1_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name
   6513 
   6514 ZoneHVAC:EquipmentConnections,
   6515     ZN_1_FLR_2_SEC_1,        !- Zone Name
   6516     ZN_1_FLR_2_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
   6517     ZN_1_FLR_2_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6518     ,                        !- Zone Air Exhaust Node or NodeList Name
   6519     ZN_1_FLR_2_SEC_1 Air Node,  !- Zone Air Node Name
   6520     ZN_1_FLR_2_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name
   6521 
   6522 ZoneHVAC:EquipmentConnections,
   6523     ZN_1_FLR_3_SEC_1,        !- Zone Name
   6524     ZN_1_FLR_3_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
   6525     ZN_1_FLR_3_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6526     ,                        !- Zone Air Exhaust Node or NodeList Name
   6527     ZN_1_FLR_3_SEC_1 Air Node,  !- Zone Air Node Name
   6528     ZN_1_FLR_3_SEC_1 Return Air Node Name;  !- Zone Return Air Node Name
   6529 
   6530 ZoneHVAC:EquipmentConnections,
   6531     ZN_1_FLR_1_SEC_2,        !- Zone Name
   6532     ZN_1_FLR_1_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
   6533     ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6534     ,                        !- Zone Air Exhaust Node or NodeList Name
   6535     ZN_1_FLR_1_SEC_2 Air Node,  !- Zone Air Node Name
   6536     ZN_1_FLR_1_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name
   6537 
   6538 ZoneHVAC:EquipmentConnections,
   6539     ZN_1_FLR_2_SEC_2,        !- Zone Name
   6540     ZN_1_FLR_2_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
   6541     ZN_1_FLR_2_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6542     ,                        !- Zone Air Exhaust Node or NodeList Name
   6543     ZN_1_FLR_2_SEC_2 Air Node,  !- Zone Air Node Name
   6544     ZN_1_FLR_2_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name
   6545 
   6546 ZoneHVAC:EquipmentConnections,
   6547     ZN_1_FLR_3_SEC_2,        !- Zone Name
   6548     ZN_1_FLR_3_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
   6549     ZN_1_FLR_3_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6550     ,                        !- Zone Air Exhaust Node or NodeList Name
   6551     ZN_1_FLR_3_SEC_2 Air Node,  !- Zone Air Node Name
   6552     ZN_1_FLR_3_SEC_2 Return Air Node Name;  !- Zone Return Air Node Name
   6553 
   6554 ZoneHVAC:EquipmentConnections,
   6555     ZN_1_FLR_1_SEC_3,        !- Zone Name
   6556     ZN_1_FLR_1_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
   6557     ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6558     ,                        !- Zone Air Exhaust Node or NodeList Name
   6559     ZN_1_FLR_1_SEC_3 Air Node,  !- Zone Air Node Name
   6560     ZN_1_FLR_1_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name
   6561 
   6562 ZoneHVAC:EquipmentConnections,
   6563     ZN_1_FLR_2_SEC_3,        !- Zone Name
   6564     ZN_1_FLR_2_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
   6565     ZN_1_FLR_2_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6566     ,                        !- Zone Air Exhaust Node or NodeList Name
   6567     ZN_1_FLR_2_SEC_3 Air Node,  !- Zone Air Node Name
   6568     ZN_1_FLR_2_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name
   6569 
   6570 ZoneHVAC:EquipmentConnections,
   6571     ZN_1_FLR_3_SEC_3,        !- Zone Name
   6572     ZN_1_FLR_3_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
   6573     ZN_1_FLR_3_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6574     ,                        !- Zone Air Exhaust Node or NodeList Name
   6575     ZN_1_FLR_3_SEC_3 Air Node,  !- Zone Air Node Name
   6576     ZN_1_FLR_3_SEC_3 Return Air Node Name;  !- Zone Return Air Node Name
   6577 
   6578 ZoneHVAC:EquipmentConnections,
   6579     ZN_1_FLR_1_SEC_4,        !- Zone Name
   6580     ZN_1_FLR_1_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
   6581     ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6582     ,                        !- Zone Air Exhaust Node or NodeList Name
   6583     ZN_1_FLR_1_SEC_4 Air Node,  !- Zone Air Node Name
   6584     ZN_1_FLR_1_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name
   6585 
   6586 ZoneHVAC:EquipmentConnections,
   6587     ZN_1_FLR_2_SEC_4,        !- Zone Name
   6588     ZN_1_FLR_2_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
   6589     ZN_1_FLR_2_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6590     ,                        !- Zone Air Exhaust Node or NodeList Name
   6591     ZN_1_FLR_2_SEC_4 Air Node,  !- Zone Air Node Name
   6592     ZN_1_FLR_2_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name
   6593 
   6594 ZoneHVAC:EquipmentConnections,
   6595     ZN_1_FLR_3_SEC_4,        !- Zone Name
   6596     ZN_1_FLR_3_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
   6597     ZN_1_FLR_3_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6598     ,                        !- Zone Air Exhaust Node or NodeList Name
   6599     ZN_1_FLR_3_SEC_4 Air Node,  !- Zone Air Node Name
   6600     ZN_1_FLR_3_SEC_4 Return Air Node Name;  !- Zone Return Air Node Name
   6601 
   6602 ZoneHVAC:EquipmentConnections,
   6603     ZN_1_FLR_1_SEC_5,        !- Zone Name
   6604     ZN_1_FLR_1_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
   6605     ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6606     ,                        !- Zone Air Exhaust Node or NodeList Name
   6607     ZN_1_FLR_1_SEC_5 Air Node,  !- Zone Air Node Name
   6608     ZN_1_FLR_1_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name
   6609 
   6610 ZoneHVAC:EquipmentConnections,
   6611     ZN_1_FLR_2_SEC_5,        !- Zone Name
   6612     ZN_1_FLR_2_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
   6613     ZN_1_FLR_2_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6614     ,                        !- Zone Air Exhaust Node or NodeList Name
   6615     ZN_1_FLR_2_SEC_5 Air Node,  !- Zone Air Node Name
   6616     ZN_1_FLR_2_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name
   6617 
   6618 ZoneHVAC:EquipmentConnections,
   6619     ZN_1_FLR_3_SEC_5,        !- Zone Name
   6620     ZN_1_FLR_3_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
   6621     ZN_1_FLR_3_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
   6622     ,                        !- Zone Air Exhaust Node or NodeList Name
   6623     ZN_1_FLR_3_SEC_5 Air Node,  !- Zone Air Node Name
   6624     ZN_1_FLR_3_SEC_5 Return Air Node Name;  !- Zone Return Air Node Name
   6625 
   6626 
   6627 !-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========
   6628 
   6629 Fan:VariableVolume,
   6630     PVAV_REHEAT_1_Fan,       !- Name
   6631     HVACOperationSchd,       !- Availability Schedule Name
   6632     0.35,                    !- Fan Total Efficiency
   6633     600,                     !- Pressure Rise {Pa}
   6634     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   6635     Fraction,                !- Fan Power Minimum Flow Rate Input Method
   6636     0.6000,                  !- Fan Power Minimum Flow Fraction
   6637     ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
   6638     0.9,                     !- Motor Efficiency
   6639     1.0000,                  !- Motor In Airstream Fraction
   6640     0.0407598940,            !- Fan Power Coefficient 1
   6641     0.08804497,              !- Fan Power Coefficient 2
   6642     -0.072926120,            !- Fan Power Coefficient 3
   6643     0.9437398230,            !- Fan Power Coefficient 4
   6644     0,                       !- Fan Power Coefficient 5
   6645     PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Air Inlet Node Name
   6646     PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
   6647     Fan Energy;              !- End-Use Subcategory
   6648 
   6649 
   6650 !-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========
   6651 
   6652 Coil:Cooling:DX:TwoSpeed,
   6653     PVAV_REHEAT_1_CoolC 1 DXCoil,  !- Name
   6654     ALWAYS_ON,               !- Availability Schedule Name
   6655     AUTOSIZE,                !- High Speed Gross Rated Total Cooling Capacity {W}
   6656     AUTOSIZE,                !- High Speed Rated Sensible Heat Ratio
   6657     2.92984268827,                     !- High Speed Gross Rated Cooling COP {W/W}
   6658     AUTOSIZE,                !- High Speed Rated Air Flow Rate {m3/s}
   6659     ,                        !- Unit Internal Static Air Pressure {Pa}
   6660     PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Air Inlet Node Name
   6661     PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- Air Outlet Node Name
   6662     PVAV_REHEAT_1_CoolC 1_ClgCapFuncTempCurve,  !- Total Cooling Capacity Function of Temperature Curve Name
   6663     PVAV_REHEAT_1_CoolC 1_ClgCapFuncFlowFracCurve,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
   6664     PVAV_REHEAT_1_CoolC 1_ClgEirFuncTempCurve,  !- Energy Input Ratio Function of Temperature Curve Name
   6665     PVAV_REHEAT_1_CoolC 1_ClgEirFuncFlowFracCurve,  !- Energy Input Ratio Function of Flow Fraction Curve Name
   6666     PVAV_REHEAT_1_CoolC 1_ClgPlrCurve,  !- Part Load Fraction Correlation Curve Name
   6667     AUTOSIZE,                !- Low Speed Gross Rated Total Cooling Capacity {W}
   6668     0.69,                    !- Low Speed Gross Rated Sensible Heat Ratio
   6669     2.92984268827,                     !- Low Speed Gross Rated Cooling COP {W/W}
   6670     AUTOSIZE,                !- Low Speed Rated Air Flow Rate {m3/s}
   6671     PVAV_REHEAT_1_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
   6672     PVAV_REHEAT_1_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
   6673     PVAV_REHEAT_1_CoolC 1_CondAirInletNode,  !- Condenser Air Inlet Node Name
   6674     AirCooled,               !- Condenser Type
   6675     ,                        !- High Speed Evaporative Condenser Effectiveness {dimensionless}
   6676     ,                        !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
   6677     ,                        !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
   6678     ,                        !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
   6679     ,                        !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
   6680     ,                        !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
   6681     ,                        !- Supply Water Storage Tank Name
   6682     ,                        !- Condensate Collection Water Storage Tank Name
   6683     10.0,                    !- Basin Heater Capacity {W/K}
   6684     2.0;                     !- Basin Heater Setpoint Temperature {C}
   6685 
   6686 
   6687 !-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========
   6688 
   6689 Coil:Heating:Water,
   6690     ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Name
   6691     ALWAYS_ON,               !- Availability Schedule Name
   6692     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6693     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6694     ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6695     ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6696     ZN_1_FLR_1_SEC_1 VAV Box Damper Node,  !- Air Inlet Node Name
   6697     ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6698     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6699     AUTOSIZE,                !- Rated Capacity {W}
   6700     82.2,                    !- Rated Inlet Water Temperature {C}
   6701     16.6,                    !- Rated Inlet Air Temperature {C}
   6702     71.1,                    !- Rated Outlet Water Temperature {C}
   6703     32.2,                    !- Rated Outlet Air Temperature {C}
   6704     1.0;                     !- Rated Ratio for Air and Water Convection
   6705 
   6706 Coil:Heating:Water,
   6707     ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil,  !- Name
   6708     ALWAYS_ON,               !- Availability Schedule Name
   6709     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6710     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6711     ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6712     ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6713     ZN_1_FLR_2_SEC_1 VAV Box Damper Node,  !- Air Inlet Node Name
   6714     ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6715     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6716     AUTOSIZE,                !- Rated Capacity {W}
   6717     82.2,                    !- Rated Inlet Water Temperature {C}
   6718     16.6,                    !- Rated Inlet Air Temperature {C}
   6719     71.1,                    !- Rated Outlet Water Temperature {C}
   6720     32.2,                    !- Rated Outlet Air Temperature {C}
   6721     1.0;                     !- Rated Ratio for Air and Water Convection
   6722 
   6723 Coil:Heating:Water,
   6724     ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil,  !- Name
   6725     ALWAYS_ON,               !- Availability Schedule Name
   6726     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6727     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6728     ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6729     ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6730     ZN_1_FLR_3_SEC_1 VAV Box Damper Node,  !- Air Inlet Node Name
   6731     ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6732     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6733     AUTOSIZE,                !- Rated Capacity {W}
   6734     82.2,                    !- Rated Inlet Water Temperature {C}
   6735     16.6,                    !- Rated Inlet Air Temperature {C}
   6736     71.1,                    !- Rated Outlet Water Temperature {C}
   6737     32.2,                    !- Rated Outlet Air Temperature {C}
   6738     1.0;                     !- Rated Ratio for Air and Water Convection
   6739 
   6740 Coil:Heating:Water,
   6741     ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Name
   6742     ALWAYS_ON,               !- Availability Schedule Name
   6743     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6744     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6745     ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6746     ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6747     ZN_1_FLR_1_SEC_2 VAV Box Damper Node,  !- Air Inlet Node Name
   6748     ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6749     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6750     AUTOSIZE,                !- Rated Capacity {W}
   6751     82.2,                    !- Rated Inlet Water Temperature {C}
   6752     16.6,                    !- Rated Inlet Air Temperature {C}
   6753     71.1,                    !- Rated Outlet Water Temperature {C}
   6754     32.2,                    !- Rated Outlet Air Temperature {C}
   6755     1.0;                     !- Rated Ratio for Air and Water Convection
   6756 
   6757 Coil:Heating:Water,
   6758     ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil,  !- Name
   6759     ALWAYS_ON,               !- Availability Schedule Name
   6760     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6761     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6762     ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6763     ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6764     ZN_1_FLR_2_SEC_2 VAV Box Damper Node,  !- Air Inlet Node Name
   6765     ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6766     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6767     AUTOSIZE,                !- Rated Capacity {W}
   6768     82.2,                    !- Rated Inlet Water Temperature {C}
   6769     16.6,                    !- Rated Inlet Air Temperature {C}
   6770     71.1,                    !- Rated Outlet Water Temperature {C}
   6771     32.2,                    !- Rated Outlet Air Temperature {C}
   6772     1.0;                     !- Rated Ratio for Air and Water Convection
   6773 
   6774 Coil:Heating:Water,
   6775     ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil,  !- Name
   6776     ALWAYS_ON,               !- Availability Schedule Name
   6777     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6778     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6779     ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6780     ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6781     ZN_1_FLR_3_SEC_2 VAV Box Damper Node,  !- Air Inlet Node Name
   6782     ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6783     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6784     AUTOSIZE,                !- Rated Capacity {W}
   6785     82.2,                    !- Rated Inlet Water Temperature {C}
   6786     16.6,                    !- Rated Inlet Air Temperature {C}
   6787     71.1,                    !- Rated Outlet Water Temperature {C}
   6788     32.2,                    !- Rated Outlet Air Temperature {C}
   6789     1.0;                     !- Rated Ratio for Air and Water Convection
   6790 
   6791 Coil:Heating:Water,
   6792     ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Name
   6793     ALWAYS_ON,               !- Availability Schedule Name
   6794     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6795     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6796     ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6797     ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6798     ZN_1_FLR_1_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name
   6799     ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6800     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6801     AUTOSIZE,                !- Rated Capacity {W}
   6802     82.2,                    !- Rated Inlet Water Temperature {C}
   6803     16.6,                    !- Rated Inlet Air Temperature {C}
   6804     71.1,                    !- Rated Outlet Water Temperature {C}
   6805     32.2,                    !- Rated Outlet Air Temperature {C}
   6806     1.0;                     !- Rated Ratio for Air and Water Convection
   6807 
   6808 Coil:Heating:Water,
   6809     ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Name
   6810     ALWAYS_ON,               !- Availability Schedule Name
   6811     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6812     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6813     ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6814     ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6815     ZN_1_FLR_2_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name
   6816     ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6817     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6818     AUTOSIZE,                !- Rated Capacity {W}
   6819     82.2,                    !- Rated Inlet Water Temperature {C}
   6820     16.6,                    !- Rated Inlet Air Temperature {C}
   6821     71.1,                    !- Rated Outlet Water Temperature {C}
   6822     32.2,                    !- Rated Outlet Air Temperature {C}
   6823     1.0;                     !- Rated Ratio for Air and Water Convection
   6824 
   6825 Coil:Heating:Water,
   6826     ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Name
   6827     ALWAYS_ON,               !- Availability Schedule Name
   6828     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6829     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6830     ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6831     ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6832     ZN_1_FLR_3_SEC_3 VAV Box Damper Node,  !- Air Inlet Node Name
   6833     ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6834     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6835     AUTOSIZE,                !- Rated Capacity {W}
   6836     82.2,                    !- Rated Inlet Water Temperature {C}
   6837     16.6,                    !- Rated Inlet Air Temperature {C}
   6838     71.1,                    !- Rated Outlet Water Temperature {C}
   6839     32.2,                    !- Rated Outlet Air Temperature {C}
   6840     1.0;                     !- Rated Ratio for Air and Water Convection
   6841 
   6842 Coil:Heating:Water,
   6843     ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Name
   6844     ALWAYS_ON,               !- Availability Schedule Name
   6845     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6846     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6847     ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6848     ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6849     ZN_1_FLR_1_SEC_4 VAV Box Damper Node,  !- Air Inlet Node Name
   6850     ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6851     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6852     AUTOSIZE,                !- Rated Capacity {W}
   6853     82.2,                    !- Rated Inlet Water Temperature {C}
   6854     16.6,                    !- Rated Inlet Air Temperature {C}
   6855     71.1,                    !- Rated Outlet Water Temperature {C}
   6856     32.2,                    !- Rated Outlet Air Temperature {C}
   6857     1.0;                     !- Rated Ratio for Air and Water Convection
   6858 
   6859 Coil:Heating:Water,
   6860     ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil,  !- Name
   6861     ALWAYS_ON,               !- Availability Schedule Name
   6862     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6863     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6864     ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6865     ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6866     ZN_1_FLR_2_SEC_4 VAV Box Damper Node,  !- Air Inlet Node Name
   6867     ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6868     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6869     AUTOSIZE,                !- Rated Capacity {W}
   6870     82.2,                    !- Rated Inlet Water Temperature {C}
   6871     16.6,                    !- Rated Inlet Air Temperature {C}
   6872     71.1,                    !- Rated Outlet Water Temperature {C}
   6873     32.2,                    !- Rated Outlet Air Temperature {C}
   6874     1.0;                     !- Rated Ratio for Air and Water Convection
   6875 
   6876 Coil:Heating:Water,
   6877     ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil,  !- Name
   6878     ALWAYS_ON,               !- Availability Schedule Name
   6879     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6880     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6881     ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6882     ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6883     ZN_1_FLR_3_SEC_4 VAV Box Damper Node,  !- Air Inlet Node Name
   6884     ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6885     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6886     AUTOSIZE,                !- Rated Capacity {W}
   6887     82.2,                    !- Rated Inlet Water Temperature {C}
   6888     16.6,                    !- Rated Inlet Air Temperature {C}
   6889     71.1,                    !- Rated Outlet Water Temperature {C}
   6890     32.2,                    !- Rated Outlet Air Temperature {C}
   6891     1.0;                     !- Rated Ratio for Air and Water Convection
   6892 
   6893 Coil:Heating:Water,
   6894     ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Name
   6895     ALWAYS_ON,               !- Availability Schedule Name
   6896     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6897     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6898     ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6899     ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6900     ZN_1_FLR_1_SEC_5 VAV Box Damper Node,  !- Air Inlet Node Name
   6901     ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6902     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6903     AUTOSIZE,                !- Rated Capacity {W}
   6904     82.2,                    !- Rated Inlet Water Temperature {C}
   6905     16.6,                    !- Rated Inlet Air Temperature {C}
   6906     71.1,                    !- Rated Outlet Water Temperature {C}
   6907     32.2,                    !- Rated Outlet Air Temperature {C}
   6908     1.0;                     !- Rated Ratio for Air and Water Convection
   6909 
   6910 Coil:Heating:Water,
   6911     ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil,  !- Name
   6912     ALWAYS_ON,               !- Availability Schedule Name
   6913     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6914     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6915     ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6916     ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6917     ZN_1_FLR_2_SEC_5 VAV Box Damper Node,  !- Air Inlet Node Name
   6918     ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6919     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6920     AUTOSIZE,                !- Rated Capacity {W}
   6921     82.2,                    !- Rated Inlet Water Temperature {C}
   6922     16.6,                    !- Rated Inlet Air Temperature {C}
   6923     71.1,                    !- Rated Outlet Water Temperature {C}
   6924     32.2,                    !- Rated Outlet Air Temperature {C}
   6925     1.0;                     !- Rated Ratio for Air and Water Convection
   6926 
   6927 Coil:Heating:Water,
   6928     ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil,  !- Name
   6929     ALWAYS_ON,               !- Availability Schedule Name
   6930     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6931     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6932     ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Water Inlet Node Name
   6933     ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Water Outlet Node Name
   6934     ZN_1_FLR_3_SEC_5 VAV Box Damper Node,  !- Air Inlet Node Name
   6935     ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name,  !- Air Outlet Node Name
   6936     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6937     AUTOSIZE,                !- Rated Capacity {W}
   6938     82.2,                    !- Rated Inlet Water Temperature {C}
   6939     16.6,                    !- Rated Inlet Air Temperature {C}
   6940     71.1,                    !- Rated Outlet Water Temperature {C}
   6941     32.2,                    !- Rated Outlet Air Temperature {C}
   6942     1.0;                     !- Rated Ratio for Air and Water Convection
   6943 
   6944 Coil:Heating:Water,
   6945     PVAV_REHEAT_1_HeatC 1,   !- Name
   6946     ALWAYS_ON,               !- Availability Schedule Name
   6947     AUTOSIZE,                !- U-Factor Times Area Value {W/K}
   6948     AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
   6949     PVAV_REHEAT_1_HeatC 1 Demand Inlet Node,  !- Water Inlet Node Name
   6950     PVAV_REHEAT_1_HeatC 1 Demand Outlet Node,  !- Water Outlet Node Name
   6951     PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- Air Inlet Node Name
   6952     PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Air Outlet Node Name
   6953     UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
   6954     AUTOSIZE,                !- Rated Capacity {W}
   6955     82.2,                    !- Rated Inlet Water Temperature {C}
   6956     16.6,                    !- Rated Inlet Air Temperature {C}
   6957     71.1,                    !- Rated Outlet Water Temperature {C}
   6958     32.2,                    !- Rated Outlet Air Temperature {C}
   6959     1.0;                     !- Rated Ratio for Air and Water Convection
   6960 
   6961 
   6962 !-   ===========  ALL OBJECTS IN CLASS: COILSYSTEM:COOLING:DX ===========
   6963 
   6964 CoilSystem:Cooling:DX,
   6965     PVAV_REHEAT_1_CoolC 1,   !- Name
   6966     ALWAYS_ON,               !- Availability Schedule Name
   6967     PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- DX Cooling Coil System Inlet Node Name
   6968     PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- DX Cooling Coil System Outlet Node Name
   6969     PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- DX Cooling Coil System Sensor Node Name
   6970     Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
   6971     PVAV_REHEAT_1_CoolC 1 DXCoil;  !- Cooling Coil Name
   6972 
   6973 
   6974 !-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========
   6975 
   6976 Controller:WaterCoil,
   6977     PVAV_REHEAT_1_HeatC 1_Controller,  !- Name
   6978     Temperature,             !- Control Variable
   6979     Normal,                  !- Action
   6980     Flow,                    !- Actuator Variable
   6981     PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Sensor Node Name
   6982     PVAV_REHEAT_1_HeatC 1 Demand Inlet Node,  !- Actuator Node Name
   6983     0.0001,                  !- Controller Convergence Tolerance {deltaC}
   6984     AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
   6985     0.0;                     !- Minimum Actuated Flow {m3/s}
   6986 
   6987 
   6988 !-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========
   6989 
   6990 Controller:OutdoorAir,
   6991     PVAV_REHEAT_1_OA_Controller,  !- Name
   6992     PVAV_REHEAT_1_OARelief Node,  !- Relief Air Outlet Node Name
   6993     PVAV_REHEAT_1 Supply Equipment Inlet Node,  !- Return Air Node Name
   6994     PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Mixed Air Node Name
   6995     PVAV_REHEAT_1_OAInlet Node,  !- Actuator Node Name
   6996     AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
   6997     AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
   6998     DifferentialEnthalpy,    !- Economizer Control Type
   6999     ModulateFlow,            !- Economizer Control Action Type
   7000     28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
   7001     64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
   7002     ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
   7003     ,                        !- Electronic Enthalpy Limit Curve Name
   7004     -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
   7005     NoLockout,               !- Lockout Type
   7006     FixedMinimum,            !- Minimum Limit Type
   7007     MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
   7008     ,                        !- Minimum Fraction of Outdoor Air Schedule Name
   7009     ,                        !- Maximum Fraction of Outdoor Air Schedule Name
   7010     ,                        !- Mechanical Ventilation Controller Name
   7011     ,                        !- Time of Day Economizer Control Schedule Name
   7012     No,                      !- High Humidity Control
   7013     ,                        !- Humidistat Control Zone Name
   7014     ,                        !- High Humidity Outdoor Air Flow Ratio
   7015     ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
   7016     BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type
   7017 
   7018 
   7019 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========
   7020 
   7021 AirLoopHVAC:ControllerList,
   7022     PVAV_REHEAT_1_Controllers,  !- Name
   7023     Controller:WaterCoil,    !- Controller 1 Object Type
   7024     PVAV_REHEAT_1_HeatC 1_Controller;  !- Controller 1 Name
   7025 
   7026 AirLoopHVAC:ControllerList,
   7027     PVAV_REHEAT_1_OA_Controllers,  !- Name
   7028     Controller:OutdoorAir,   !- Controller 1 Object Type
   7029     PVAV_REHEAT_1_OA_Controller;  !- Controller 1 Name
   7030 
   7031 
   7032 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
   7033 
   7034 !***** Air Loop: PVAV_REHEAT_1 *****
   7035 AirLoopHVAC,
   7036     PVAV_REHEAT_1,           !- Name
   7037     PVAV_REHEAT_1_Controllers,  !- Controller List Name
   7038     PVAV_REHEAT_1 Availability Manager List,  !- Availability Manager List Name
   7039     AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
   7040     PVAV_REHEAT_1 Air Loop Branches,  !- Branch List Name
   7041     ,                        !- Connector List Name
   7042     PVAV_REHEAT_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
   7043     PVAV_REHEAT_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
   7044     PVAV_REHEAT_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
   7045     PVAV_REHEAT_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names
   7046 
   7047 
   7048 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========
   7049 
   7050 AirLoopHVAC:OutdoorAirSystem:EquipmentList,
   7051     PVAV_REHEAT_1_OA_Equipment,  !- Name
   7052     OutdoorAir:Mixer,        !- Component 1 Object Type
   7053     PVAV_REHEAT_1_OAMixing Box;  !- Component 1 Name
   7054 
   7055 
   7056 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========
   7057 
   7058 AirLoopHVAC:OutdoorAirSystem,
   7059     PVAV_REHEAT_1_OA,        !- Name
   7060     PVAV_REHEAT_1_OA_Controllers,  !- Controller List Name
   7061     PVAV_REHEAT_1_OA_Equipment,  !- Outdoor Air Equipment List Name
   7062     PVAV_REHEAT_1 Availability Manager List;  !- Availability Manager List Name
   7063 
   7064 
   7065 !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========
   7066 
   7067 OutdoorAir:Mixer,
   7068     PVAV_REHEAT_1_OAMixing Box,  !- Name
   7069     PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Mixed Air Node Name
   7070     PVAV_REHEAT_1_OAInlet Node,  !- Outdoor Air Stream Node Name
   7071     PVAV_REHEAT_1_OARelief Node,  !- Relief Air Stream Node Name
   7072     PVAV_REHEAT_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
   7073 
   7074 
   7075 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========
   7076 
   7077 AirLoopHVAC:ZoneSplitter,
   7078     PVAV_REHEAT_1 Supply Air Splitter,  !- Name
   7079     PVAV_REHEAT_1 Zone Equipment Inlet Node,  !- Inlet Node Name
   7080     ZN_1_FLR_1_SEC_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
   7081     ZN_1_FLR_2_SEC_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
   7082     ZN_1_FLR_3_SEC_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
   7083     ZN_1_FLR_1_SEC_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
   7084     ZN_1_FLR_2_SEC_2 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
   7085     ZN_1_FLR_3_SEC_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
   7086     ZN_1_FLR_1_SEC_3 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
   7087     ZN_1_FLR_2_SEC_3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
   7088     ZN_1_FLR_3_SEC_3 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
   7089     ZN_1_FLR_1_SEC_4 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
   7090     ZN_1_FLR_2_SEC_4 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
   7091     ZN_1_FLR_3_SEC_4 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
   7092     ZN_1_FLR_1_SEC_5 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
   7093     ZN_1_FLR_2_SEC_5 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
   7094     ZN_1_FLR_3_SEC_5 VAV Box Inlet Node Name;  !- Outlet 15 Node Name
   7095 
   7096 
   7097 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========
   7098 
   7099 AirLoopHVAC:SupplyPath,
   7100     PVAV_REHEAT_1 Supply Path,  !- Name
   7101     PVAV_REHEAT_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
   7102     AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
   7103     PVAV_REHEAT_1 Supply Air Splitter;  !- Component 1 Name
   7104 
   7105 
   7106 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========
   7107 
   7108 AirLoopHVAC:ZoneMixer,
   7109     PVAV_REHEAT_1 Return Air Mixer,  !- Name
   7110     PVAV_REHEAT_1 Zone Equipment Outlet Node,  !- Outlet Node Name
   7111     ZN_1_FLR_1_SEC_1 Return Air Node Name,  !- Inlet 1 Node Name
   7112     ZN_1_FLR_2_SEC_1 Return Air Node Name,  !- Inlet 2 Node Name
   7113     ZN_1_FLR_3_SEC_1 Return Air Node Name,  !- Inlet 3 Node Name
   7114     ZN_1_FLR_1_SEC_2 Return Air Node Name,  !- Inlet 4 Node Name
   7115     ZN_1_FLR_2_SEC_2 Return Air Node Name,  !- Inlet 5 Node Name
   7116     ZN_1_FLR_3_SEC_2 Return Air Node Name,  !- Inlet 6 Node Name
   7117     ZN_1_FLR_1_SEC_3 Return Air Node Name,  !- Inlet 7 Node Name
   7118     ZN_1_FLR_2_SEC_3 Return Air Node Name,  !- Inlet 8 Node Name
   7119     ZN_1_FLR_3_SEC_3 Return Air Node Name,  !- Inlet 9 Node Name
   7120     ZN_1_FLR_1_SEC_4 Return Air Node Name,  !- Inlet 10 Node Name
   7121     ZN_1_FLR_2_SEC_4 Return Air Node Name,  !- Inlet 11 Node Name
   7122     ZN_1_FLR_3_SEC_4 Return Air Node Name,  !- Inlet 12 Node Name
   7123     ZN_1_FLR_1_SEC_5 Return Air Node Name,  !- Inlet 13 Node Name
   7124     ZN_1_FLR_2_SEC_5 Return Air Node Name,  !- Inlet 14 Node Name
   7125     ZN_1_FLR_3_SEC_5 Return Air Node Name;  !- Inlet 15 Node Name
   7126 
   7127 
   7128 !-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========
   7129 
   7130 AirLoopHVAC:ReturnPath,
   7131     PVAV_REHEAT_1 Return Air Path,  !- Name
   7132     PVAV_REHEAT_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
   7133     AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
   7134     PVAV_REHEAT_1 Return Air Mixer;  !- Component 1 Name
   7135 
   7136 
   7137 !-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========
   7138 
   7139 Branch,
   7140     PVAV_REHEAT_1 Air Loop Main Branch,  !- Name
   7141     AUTOSIZE,                !- Maximum Flow Rate {m3/s}
   7142     ,                        !- Pressure Drop Curve Name
   7143     AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
   7144     PVAV_REHEAT_1_OA,        !- Component 1 Name
   7145     PVAV_REHEAT_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
   7146     PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Component 1 Outlet Node Name
   7147     Passive,                 !- Component 1 Branch Control Type
   7148     CoilSystem:Cooling:DX,   !- Component 2 Object Type
   7149     PVAV_REHEAT_1_CoolC 1,   !- Component 2 Name
   7150     PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node,  !- Component 2 Inlet Node Name
   7151     PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- Component 2 Outlet Node Name
   7152     Passive,                 !- Component 2 Branch Control Type
   7153     Coil:Heating:Water,      !- Component 3 Object Type
   7154     PVAV_REHEAT_1_HeatC 1,   !- Component 3 Name
   7155     PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node,  !- Component 3 Inlet Node Name
   7156     PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Component 3 Outlet Node Name
   7157     Passive,                 !- Component 3 Branch Control Type
   7158     Fan:VariableVolume,      !- Component 4 Object Type
   7159     PVAV_REHEAT_1_Fan,       !- Component 4 Name
   7160     PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Component 4 Inlet Node Name
   7161     PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
   7162     Active;                  !- Component 4 Branch Control Type
   7163 
   7164 Branch,
   7165     HeatSys1 Supply Inlet Branch,  !- Name
   7166     ,                        !- Maximum Flow Rate {m3/s}
   7167     ,                        !- Pressure Drop Curve Name
   7168     Pump:VariableSpeed,      !- Component 1 Object Type
   7169     HeatSys1 Pump,           !- Component 1 Name
   7170     HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
   7171     HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
   7172     Active;                  !- Component 1 Branch Control Type
   7173 
   7174 Branch,
   7175     HeatSys1 Supply Equipment Branch,  !- Name
   7176     ,                        !- Maximum Flow Rate {m3/s}
   7177     ,                        !- Pressure Drop Curve Name
   7178     Boiler:HotWater,         !- Component 1 Object Type
   7179     HeatSys1 Boiler,         !- Component 1 Name
   7180     HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
   7181     HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
   7182     Active;                  !- Component 1 Branch Control Type
   7183 
   7184 Branch,
   7185     HeatSys1 Supply Equipment Bypass Branch,  !- Name
   7186     ,                        !- Maximum Flow Rate {m3/s}
   7187     ,                        !- Pressure Drop Curve Name
   7188     Pipe:Adiabatic,          !- Component 1 Object Type
   7189     HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
   7190     HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
   7191     HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
   7192     Bypass;                  !- Component 1 Branch Control Type
   7193 
   7194 Branch,
   7195     HeatSys1 Supply Outlet Branch,  !- Name
   7196     ,                        !- Maximum Flow Rate {m3/s}
   7197     ,                        !- Pressure Drop Curve Name
   7198     Pipe:Adiabatic,          !- Component 1 Object Type
   7199     HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
   7200     HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
   7201     HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
   7202     Passive;                 !- Component 1 Branch Control Type
   7203 
   7204 Branch,
   7205     HeatSys1 Demand Inlet Branch,  !- Name
   7206     ,                        !- Maximum Flow Rate {m3/s}
   7207     ,                        !- Pressure Drop Curve Name
   7208     Pipe:Adiabatic,          !- Component 1 Object Type
   7209     HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
   7210     HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
   7211     HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
   7212     Passive;                 !- Component 1 Branch Control Type
   7213 
   7214 Branch,
   7215     HeatSys1 Demand Load Branch 1,  !- Name
   7216     ,                        !- Maximum Flow Rate {m3/s}
   7217     ,                        !- Pressure Drop Curve Name
   7218     Coil:Heating:Water,      !- Component 1 Object Type
   7219     ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil,  !- Component 1 Name
   7220     ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7221     ZN_1_FLR_1_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7222     Active;                  !- Component 1 Branch Control Type
   7223 
   7224 Branch,
   7225     HeatSys1 Demand Load Branch 2,  !- Name
   7226     ,                        !- Maximum Flow Rate {m3/s}
   7227     ,                        !- Pressure Drop Curve Name
   7228     Coil:Heating:Water,      !- Component 1 Object Type
   7229     ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil,  !- Component 1 Name
   7230     ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7231     ZN_1_FLR_2_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7232     Active;                  !- Component 1 Branch Control Type
   7233 
   7234 Branch,
   7235     HeatSys1 Demand Load Branch 3,  !- Name
   7236     ,                        !- Maximum Flow Rate {m3/s}
   7237     ,                        !- Pressure Drop Curve Name
   7238     Coil:Heating:Water,      !- Component 1 Object Type
   7239     ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil,  !- Component 1 Name
   7240     ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7241     ZN_1_FLR_3_SEC_1 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7242     Active;                  !- Component 1 Branch Control Type
   7243 
   7244 Branch,
   7245     HeatSys1 Demand Load Branch 4,  !- Name
   7246     ,                        !- Maximum Flow Rate {m3/s}
   7247     ,                        !- Pressure Drop Curve Name
   7248     Coil:Heating:Water,      !- Component 1 Object Type
   7249     ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil,  !- Component 1 Name
   7250     ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7251     ZN_1_FLR_1_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7252     Active;                  !- Component 1 Branch Control Type
   7253 
   7254 Branch,
   7255     HeatSys1 Demand Load Branch 5,  !- Name
   7256     ,                        !- Maximum Flow Rate {m3/s}
   7257     ,                        !- Pressure Drop Curve Name
   7258     Coil:Heating:Water,      !- Component 1 Object Type
   7259     ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil,  !- Component 1 Name
   7260     ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7261     ZN_1_FLR_2_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7262     Active;                  !- Component 1 Branch Control Type
   7263 
   7264 Branch,
   7265     HeatSys1 Demand Load Branch 6,  !- Name
   7266     ,                        !- Maximum Flow Rate {m3/s}
   7267     ,                        !- Pressure Drop Curve Name
   7268     Coil:Heating:Water,      !- Component 1 Object Type
   7269     ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil,  !- Component 1 Name
   7270     ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7271     ZN_1_FLR_3_SEC_2 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7272     Active;                  !- Component 1 Branch Control Type
   7273 
   7274 Branch,
   7275     HeatSys1 Demand Load Branch 7,  !- Name
   7276     ,                        !- Maximum Flow Rate {m3/s}
   7277     ,                        !- Pressure Drop Curve Name
   7278     Coil:Heating:Water,      !- Component 1 Object Type
   7279     ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil,  !- Component 1 Name
   7280     ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7281     ZN_1_FLR_1_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7282     Active;                  !- Component 1 Branch Control Type
   7283 
   7284 Branch,
   7285     HeatSys1 Demand Load Branch 8,  !- Name
   7286     ,                        !- Maximum Flow Rate {m3/s}
   7287     ,                        !- Pressure Drop Curve Name
   7288     Coil:Heating:Water,      !- Component 1 Object Type
   7289     ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil,  !- Component 1 Name
   7290     ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7291     ZN_1_FLR_2_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7292     Active;                  !- Component 1 Branch Control Type
   7293 
   7294 Branch,
   7295     HeatSys1 Demand Load Branch 9,  !- Name
   7296     ,                        !- Maximum Flow Rate {m3/s}
   7297     ,                        !- Pressure Drop Curve Name
   7298     Coil:Heating:Water,      !- Component 1 Object Type
   7299     ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil,  !- Component 1 Name
   7300     ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7301     ZN_1_FLR_3_SEC_3 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7302     Active;                  !- Component 1 Branch Control Type
   7303 
   7304 Branch,
   7305     HeatSys1 Demand Load Branch 10,  !- Name
   7306     ,                        !- Maximum Flow Rate {m3/s}
   7307     ,                        !- Pressure Drop Curve Name
   7308     Coil:Heating:Water,      !- Component 1 Object Type
   7309     ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil,  !- Component 1 Name
   7310     ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7311     ZN_1_FLR_1_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7312     Active;                  !- Component 1 Branch Control Type
   7313 
   7314 Branch,
   7315     HeatSys1 Demand Load Branch 11,  !- Name
   7316     ,                        !- Maximum Flow Rate {m3/s}
   7317     ,                        !- Pressure Drop Curve Name
   7318     Coil:Heating:Water,      !- Component 1 Object Type
   7319     ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil,  !- Component 1 Name
   7320     ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7321     ZN_1_FLR_2_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7322     Active;                  !- Component 1 Branch Control Type
   7323 
   7324 Branch,
   7325     HeatSys1 Demand Load Branch 12,  !- Name
   7326     ,                        !- Maximum Flow Rate {m3/s}
   7327     ,                        !- Pressure Drop Curve Name
   7328     Coil:Heating:Water,      !- Component 1 Object Type
   7329     ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil,  !- Component 1 Name
   7330     ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7331     ZN_1_FLR_3_SEC_4 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7332     Active;                  !- Component 1 Branch Control Type
   7333 
   7334 Branch,
   7335     HeatSys1 Demand Load Branch 13,  !- Name
   7336     ,                        !- Maximum Flow Rate {m3/s}
   7337     ,                        !- Pressure Drop Curve Name
   7338     Coil:Heating:Water,      !- Component 1 Object Type
   7339     ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil,  !- Component 1 Name
   7340     ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7341     ZN_1_FLR_1_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7342     Active;                  !- Component 1 Branch Control Type
   7343 
   7344 Branch,
   7345     HeatSys1 Demand Load Branch 14,  !- Name
   7346     ,                        !- Maximum Flow Rate {m3/s}
   7347     ,                        !- Pressure Drop Curve Name
   7348     Coil:Heating:Water,      !- Component 1 Object Type
   7349     ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil,  !- Component 1 Name
   7350     ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7351     ZN_1_FLR_2_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7352     Active;                  !- Component 1 Branch Control Type
   7353 
   7354 Branch,
   7355     HeatSys1 Demand Load Branch 15,  !- Name
   7356     ,                        !- Maximum Flow Rate {m3/s}
   7357     ,                        !- Pressure Drop Curve Name
   7358     Coil:Heating:Water,      !- Component 1 Object Type
   7359     ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil,  !- Component 1 Name
   7360     ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil Demand Inlet Node,  !- Component 1 Inlet Node Name
   7361     ZN_1_FLR_3_SEC_5 VAV Box Reheat Coil Demand Outlet Node,  !- Component 1 Outlet Node Name
   7362     Active;                  !- Component 1 Branch Control Type
   7363 
   7364 Branch,
   7365     HeatSys1 Demand Load Branch 16,  !- Name
   7366     ,                        !- Maximum Flow Rate {m3/s}
   7367     ,                        !- Pressure Drop Curve Name
   7368     Coil:Heating:Water,      !- Component 1 Object Type
   7369     PVAV_REHEAT_1_HeatC 1,   !- Component 1 Name
   7370     PVAV_REHEAT_1_HeatC 1 Demand Inlet Node,  !- Component 1 Inlet Node Name
   7371     PVAV_REHEAT_1_HeatC 1 Demand Outlet Node,  !- Component 1 Outlet Node Name
   7372     Active;                  !- Component 1 Branch Control Type
   7373 
   7374 Branch,
   7375     HeatSys1 Demand Bypass Branch,  !- Name
   7376     ,                        !- Maximum Flow Rate {m3/s}
   7377     ,                        !- Pressure Drop Curve Name
   7378     Pipe:Adiabatic,          !- Component 1 Object Type
   7379     HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
   7380     HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
   7381     HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
   7382     Bypass;                  !- Component 1 Branch Control Type
   7383 
   7384 Branch,
   7385     HeatSys1 Demand Outlet Branch,  !- Name
   7386     ,                        !- Maximum Flow Rate {m3/s}
   7387     ,                        !- Pressure Drop Curve Name
   7388     Pipe:Adiabatic,          !- Component 1 Object Type
   7389     HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
   7390     HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
   7391     HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
   7392     Passive;                 !- Component 1 Branch Control Type
   7393 
   7394 
   7395 !-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========
   7396 
   7397 BranchList,
   7398     PVAV_REHEAT_1 Air Loop Branches,  !- Name
   7399     PVAV_REHEAT_1 Air Loop Main Branch;  !- Branch 1 Name
   7400 
   7401 BranchList,
   7402     HeatSys1 Supply Branches,!- Name
   7403     HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
   7404     HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
   7405     HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
   7406     HeatSys1 Supply Outlet Branch;  !- Branch 4 Name
   7407 
   7408 BranchList,
   7409     HeatSys1 Demand Branches,!- Name
   7410     HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
   7411     HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
   7412     HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
   7413     HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
   7414     HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
   7415     HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
   7416     HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
   7417     HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
   7418     HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
   7419     HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
   7420     HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
   7421     HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
   7422     HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
   7423     HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
   7424     HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
   7425     HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
   7426     HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
   7427     HeatSys1 Demand Bypass Branch,  !- Branch 18 Name
   7428     HeatSys1 Demand Outlet Branch;  !- Branch 19 Name
   7429 
   7430 
   7431 !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========
   7432 
   7433 Connector:Splitter,
   7434     HeatSys1 Supply Splitter,!- Name
   7435     HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
   7436     HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
   7437     HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
   7438 
   7439 Connector:Splitter,
   7440     HeatSys1 Demand Splitter,!- Name
   7441     HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
   7442     HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
   7443     HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
   7444     HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
   7445     HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
   7446     HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
   7447     HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
   7448     HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
   7449     HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
   7450     HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
   7451     HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
   7452     HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
   7453     HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
   7454     HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
   7455     HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
   7456     HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
   7457     HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
   7458     HeatSys1 Demand Bypass Branch;  !- Outlet Branch 17 Name
   7459 
   7460 
   7461 !-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========
   7462 
   7463 Connector:Mixer,
   7464     HeatSys1 Supply Mixer,   !- Name
   7465     HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
   7466     HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
   7467     HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name
   7468 
   7469 Connector:Mixer,
   7470     HeatSys1 Demand Mixer,   !- Name
   7471     HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
   7472     HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
   7473     HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
   7474     HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
   7475     HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
   7476     HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
   7477     HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
   7478     HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
   7479     HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
   7480     HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
   7481     HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
   7482     HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
   7483     HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
   7484     HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
   7485     HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
   7486     HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
   7487     HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
   7488     HeatSys1 Demand Bypass Branch;  !- Inlet Branch 17 Name
   7489 
   7490 
   7491 !-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========
   7492 
   7493 ConnectorList,
   7494     HeatSys1 Supply Connectors,  !- Name
   7495     Connector:Splitter,      !- Connector 1 Object Type
   7496     HeatSys1 Supply Splitter,!- Connector 1 Name
   7497     Connector:Mixer,         !- Connector 2 Object Type
   7498     HeatSys1 Supply Mixer;   !- Connector 2 Name
   7499 
   7500 ConnectorList,
   7501     HeatSys1 Demand Connectors,  !- Name
   7502     Connector:Splitter,      !- Connector 1 Object Type
   7503     HeatSys1 Demand Splitter,!- Connector 1 Name
   7504     Connector:Mixer,         !- Connector 2 Object Type
   7505     HeatSys1 Demand Mixer;   !- Connector 2 Name
   7506 
   7507 
   7508 !-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========
   7509 
   7510 NodeList,
   7511     ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Name
   7512     ZN_1_FLR_1_SEC_1 VAV Box Outlet Node Name;  !- Node 1 Name
   7513 
   7514 NodeList,
   7515     ZN_1_FLR_2_SEC_1 Inlet Nodes,  !- Name
   7516     ZN_1_FLR_2_SEC_1 VAV Box Outlet Node Name;  !- Node 1 Name
   7517 
   7518 NodeList,
   7519     ZN_1_FLR_3_SEC_1 Inlet Nodes,  !- Name
   7520     ZN_1_FLR_3_SEC_1 VAV Box Outlet Node Name;  !- Node 1 Name
   7521 
   7522 NodeList,
   7523     ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Name
   7524     ZN_1_FLR_1_SEC_2 VAV Box Outlet Node Name;  !- Node 1 Name
   7525 
   7526 NodeList,
   7527     ZN_1_FLR_2_SEC_2 Inlet Nodes,  !- Name
   7528     ZN_1_FLR_2_SEC_2 VAV Box Outlet Node Name;  !- Node 1 Name
   7529 
   7530 NodeList,
   7531     ZN_1_FLR_3_SEC_2 Inlet Nodes,  !- Name
   7532     ZN_1_FLR_3_SEC_2 VAV Box Outlet Node Name;  !- Node 1 Name
   7533 
   7534 NodeList,
   7535     ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Name
   7536     ZN_1_FLR_1_SEC_3 VAV Box Outlet Node Name;  !- Node 1 Name
   7537 
   7538 NodeList,
   7539     ZN_1_FLR_2_SEC_3 Inlet Nodes,  !- Name
   7540     ZN_1_FLR_2_SEC_3 VAV Box Outlet Node Name;  !- Node 1 Name
   7541 
   7542 NodeList,
   7543     ZN_1_FLR_3_SEC_3 Inlet Nodes,  !- Name
   7544     ZN_1_FLR_3_SEC_3 VAV Box Outlet Node Name;  !- Node 1 Name
   7545 
   7546 NodeList,
   7547     ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Name
   7548     ZN_1_FLR_1_SEC_4 VAV Box Outlet Node Name;  !- Node 1 Name
   7549 
   7550 NodeList,
   7551     ZN_1_FLR_2_SEC_4 Inlet Nodes,  !- Name
   7552     ZN_1_FLR_2_SEC_4 VAV Box Outlet Node Name;  !- Node 1 Name
   7553 
   7554 NodeList,
   7555     ZN_1_FLR_3_SEC_4 Inlet Nodes,  !- Name
   7556     ZN_1_FLR_3_SEC_4 VAV Box Outlet Node Name;  !- Node 1 Name
   7557 
   7558 NodeList,
   7559     ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Name
   7560     ZN_1_FLR_1_SEC_5 VAV Box Outlet Node Name;  !- Node 1 Name
   7561 
   7562 NodeList,
   7563     ZN_1_FLR_2_SEC_5 Inlet Nodes,  !- Name
   7564     ZN_1_FLR_2_SEC_5 VAV Box Outlet Node Name;  !- Node 1 Name
   7565 
   7566 NodeList,
   7567     ZN_1_FLR_3_SEC_5 Inlet Nodes,  !- Name
   7568     ZN_1_FLR_3_SEC_5 VAV Box Outlet Node Name;  !- Node 1 Name
   7569 
   7570 NodeList,
   7571     PVAV_REHEAT_1_OANode List,  !- Name
   7572     PVAV_REHEAT_1_OAInlet Node;  !- Node 1 Name
   7573 
   7574 
   7575 !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========
   7576 
   7577 OutdoorAir:Node,
   7578     PVAV_REHEAT_1_CoolC 1_CondAirInletNode;  !- Name
   7579 
   7580 
   7581 !-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========
   7582 
   7583 OutdoorAir:NodeList,
   7584     PVAV_REHEAT_1_OANode List;  !- Node or NodeList Name 1
   7585 
   7586 
   7587 !-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========
   7588 
   7589 Pipe:Adiabatic,
   7590     HeatSys1 Supply Equipment Bypass Pipe,  !- Name
   7591     HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
   7592     HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name
   7593 
   7594 Pipe:Adiabatic,
   7595     HeatSys1 Supply Outlet Pipe,  !- Name
   7596     HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
   7597     HeatSys1 Supply Outlet Node;  !- Outlet Node Name
   7598 
   7599 Pipe:Adiabatic,
   7600     HeatSys1 Demand Inlet Pipe,  !- Name
   7601     HeatSys1 Demand Inlet Node,  !- Inlet Node Name
   7602     HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name
   7603 
   7604 Pipe:Adiabatic,
   7605     HeatSys1 Demand Bypass Pipe,  !- Name
   7606     HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
   7607     HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name
   7608 
   7609 Pipe:Adiabatic,
   7610     HeatSys1 Demand Outlet Pipe,  !- Name
   7611     HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
   7612     HeatSys1 Demand Outlet Node;  !- Outlet Node Name
   7613 
   7614 
   7615 !-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
   7616 
   7617 Pump:VariableSpeed,
   7618     HeatSys1 Pump,           !- Name
   7619     HeatSys1 Supply Inlet Node,  !- Inlet Node Name
   7620     HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
   7621     AUTOSIZE,                !- Rated Flow Rate {m3/s}
   7622     179352,                  !- Rated Pump Head {Pa}
   7623     AUTOSIZE,                !- Rated Power Consumption {W}
   7624     0.9,                     !- Motor Efficiency
   7625     0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
   7626     0,                       !- Coefficient 1 of the Part Load Performance Curve
   7627     1,                       !- Coefficient 2 of the Part Load Performance Curve
   7628     0,                       !- Coefficient 3 of the Part Load Performance Curve
   7629     0,                       !- Coefficient 4 of the Part Load Performance Curve
   7630     0.0,                     !- Minimum Flow Rate {m3/s}
   7631     Intermittent;            !- Pump Control Type
   7632 
   7633 
   7634 !-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========
   7635 
   7636 Boiler:HotWater,
   7637     HeatSys1 Boiler,         !- Name
   7638     NATURALGAS,              !- Fuel Type
   7639     AUTOSIZE,                !- Nominal Capacity {W}
   7640     0.673567714511,                    !- Nominal Thermal Efficiency
   7641     LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
   7642     ,                        !- Normalized Boiler Efficiency Curve Name
   7643     82.2000,                 !- Design Water Outlet Temperature {C}
   7644     AUTOSIZE,                !- Design Water Flow Rate {m3/s}
   7645     0.0,                     !- Minimum Part Load Ratio
   7646     1.1,                     !- Maximum Part Load Ratio
   7647     1.0,                     !- Optimum Part Load Ratio
   7648     HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
   7649     HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
   7650     95.0,                    !- Water Outlet Upper Temperature Limit {C}
   7651     NotModulated,            !- Boiler Flow Mode
   7652     0.0000,                  !- Parasitic Electric Load {W}
   7653     1.0000;                  !- Sizing Factor
   7654 
   7655 
   7656 !-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
   7657 
   7658 !***** Plant Loop: HeatSys1 *****
   7659 PlantLoop,
   7660     HeatSys1,                !- Name
   7661     Water,                   !- Fluid Type
   7662     ,                        !- User Defined Fluid Type
   7663     HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
   7664     HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
   7665     100.0,                   !- Maximum Loop Temperature {C}
   7666     10.0,                    !- Minimum Loop Temperature {C}
   7667     AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
   7668     0.0,                     !- Minimum Loop Flow Rate {m3/s}
   7669     AUTOSIZE,                !- Plant Loop Volume {m3}
   7670     HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
   7671     HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
   7672     HeatSys1 Supply Branches,!- Plant Side Branch List Name
   7673     HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
   7674     HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
   7675     HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
   7676     HeatSys1 Demand Branches,!- Demand Side Branch List Name
   7677     HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
   7678     Optimal;                 !- Load Distribution Scheme
   7679 
   7680 
   7681 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========
   7682 
   7683 PlantEquipmentList,
   7684     HeatSys1 Equipment List, !- Name
   7685     Boiler:HotWater,         !- Equipment 1 Object Type
   7686     HeatSys1 Boiler;         !- Equipment 1 Name
   7687 
   7688 
   7689 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========
   7690 
   7691 PlantEquipmentOperation:HeatingLoad,
   7692     HeatSys1 Operation Scheme,  !- Name
   7693     0.0,                     !- Load Range 1 Lower Limit {W}
   7694     1000000000000000,        !- Load Range 1 Upper Limit {W}
   7695     HeatSys1 Equipment List; !- Range 1 Equipment List Name
   7696 
   7697 
   7698 !-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========
   7699 
   7700 PlantEquipmentOperationSchemes,
   7701     HeatSys1 Loop Operation Scheme List,  !- Name
   7702     PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
   7703     HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
   7704     PlantOnSched;            !- Control Scheme 1 Schedule Name
   7705 
   7706 
   7707 !-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========
   7708 
   7709 AvailabilityManager:NightCycle,
   7710     PVAV_REHEAT_1 Availability Manager,  !- Name
   7711     Always_On,               !- Applicability Schedule Name
   7712     HVACOperationSchd,       !- Fan Schedule Name
   7713     CycleOnAny,              !- Control Type
   7714     1.0,                     !- Thermostat Tolerance {deltaC}
   7715     1800;                    !- Cycling Run Time {s}
   7716 
   7717 
   7718 !-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========
   7719 
   7720 AvailabilityManagerAssignmentList,
   7721     PVAV_REHEAT_1 Availability Manager List,  !- Name
   7722     AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
   7723     PVAV_REHEAT_1 Availability Manager;  !- Availability Manager 1 Name
   7724 
   7725 
   7726 !-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========
   7727 
   7728 SetpointManager:Scheduled,
   7729     PVAV_REHEAT_1 SAT Setpoint,  !- Name
   7730     Temperature,             !- Control Variable
   7731     Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
   7732     PVAV_REHEAT_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name
   7733 
   7734 SetpointManager:Scheduled,
   7735     HeatSys1 Loop Setpoint Manager,  !- Name
   7736     Temperature,             !- Control Variable
   7737     HW-Loop-Temp-Schedule,   !- Schedule Name
   7738     HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name
   7739 
   7740 
   7741 !-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========
   7742 
   7743 SetpointManager:MixedAir,
   7744     PVAV_REHEAT_1_CoolC 1 SAT Manager,  !- Name
   7745     Temperature,             !- Control Variable
   7746     PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7747     PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Fan Inlet Node Name
   7748     PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7749     PVAV_REHEAT_1_CoolC 1-PVAV_REHEAT_1_HeatC 1Node;  !- Setpoint Node or NodeList Name
   7750 
   7751 SetpointManager:MixedAir,
   7752     PVAV_REHEAT_1_HeatC 1 SAT Manager,  !- Name
   7753     Temperature,             !- Control Variable
   7754     PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7755     PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Fan Inlet Node Name
   7756     PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7757     PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode;  !- Setpoint Node or NodeList Name
   7758 
   7759 SetpointManager:MixedAir,
   7760     PVAV_REHEAT_1 OA Mixed Air Temp Manager,  !- Name
   7761     Temperature,             !- Control Variable
   7762     PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
   7763     PVAV_REHEAT_1_HeatC 1-PVAV_REHEAT_1_FanNode,  !- Fan Inlet Node Name
   7764     PVAV_REHEAT_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
   7765     PVAV_REHEAT_1_OA-PVAV_REHEAT_1_CoolC 1Node;  !- Setpoint Node or NodeList Name
   7766 
   7767 
   7768 !-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========
   7769 
   7770 Curve:Quadratic,
   7771     PVAV_REHEAT_1_CoolC 1_ClgCapFuncFlowFracCurve,  !- Name
   7772     0.77136,                 !- Coefficient1 Constant
   7773     0.34053,                 !- Coefficient2 x
   7774     -0.11088,                !- Coefficient3 x**2
   7775     0.75918,                 !- Minimum Value of x
   7776     1.13877;                 !- Maximum Value of x
   7777 
   7778 Curve:Quadratic,
   7779     PVAV_REHEAT_1_CoolC 1_ClgEirFuncFlowFracCurve,  !- Name
   7780     1.20550,                 !- Coefficient1 Constant
   7781     -0.32953,                !- Coefficient2 x
   7782     0.12308,                 !- Coefficient3 x**2
   7783     0.75918,                 !- Minimum Value of x
   7784     1.13877;                 !- Maximum Value of x
   7785 
   7786 Curve:Quadratic,
   7787     PVAV_REHEAT_1_CoolC 1_ClgPlrCurve,  !- Name
   7788     0.77100,                 !- Coefficient1 Constant
   7789     0.22900,                 !- Coefficient2 x
   7790     0.0,                     !- Coefficient3 x**2
   7791     0.0,                     !- Minimum Value of x
   7792     1.0;                     !- Maximum Value of x
   7793 
   7794 
   7795 !-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========
   7796 
   7797 Curve:Biquadratic,
   7798     PVAV_REHEAT_1_CoolC 1_ClgCapFuncTempCurve,  !- Name
   7799     0.42415,                 !- Coefficient1 Constant
   7800     0.04426,                 !- Coefficient2 x
   7801     -0.00042,                !- Coefficient3 x**2
   7802     0.00333,                 !- Coefficient4 y
   7803     -0.00008,                !- Coefficient5 y**2
   7804     -0.00021,                !- Coefficient6 x*y
   7805     17.00000,                !- Minimum Value of x
   7806     22.00000,                !- Maximum Value of x
   7807     13.00000,                !- Minimum Value of y
   7808     46.00000;                !- Maximum Value of y
   7809 
   7810 Curve:Biquadratic,
   7811     PVAV_REHEAT_1_CoolC 1_ClgEirFuncTempCurve,  !- Name
   7812     1.23649,                 !- Coefficient1 Constant
   7813     -0.02431,                !- Coefficient2 x
   7814     0.00057,                 !- Coefficient3 x**2
   7815     -0.01434,                !- Coefficient4 y
   7816     0.00063,                 !- Coefficient5 y**2
   7817     -0.00038,                !- Coefficient6 x*y
   7818     17.00000,                !- Minimum Value of x
   7819     22.00000,                !- Maximum Value of x
   7820     13.00000,                !- Minimum Value of y
   7821     46.00000;                !- Maximum Value of y
   7822 
   7823 Curve:Biquadratic,
   7824     PVAV_REHEAT_1_CoolC 1_ClgLowSpdCapFuncTempCurve,  !- Name
   7825     0.42415,                 !- Coefficient1 Constant
   7826     0.04426,                 !- Coefficient2 x
   7827     -0.00042,                !- Coefficient3 x**2
   7828     0.00333,                 !- Coefficient4 y
   7829     -0.00008,                !- Coefficient5 y**2
   7830     -0.00021,                !- Coefficient6 x*y
   7831     17.00000,                !- Minimum Value of x
   7832     22.00000,                !- Maximum Value of x
   7833     13.00000,                !- Minimum Value of y
   7834     46.00000;                !- Maximum Value of y
   7835 
   7836 Curve:Biquadratic,
   7837     PVAV_REHEAT_1_CoolC 1_ClgLowSpdEirFuncTempCurve,  !- Name
   7838     1.23649,                 !- Coefficient1 Constant
   7839     -0.02431,                !- Coefficient2 x
   7840     0.00057,                 !- Coefficient3 x**2
   7841     -0.01434,                !- Coefficient4 y
   7842     0.00063,                 !- Coefficient5 y**2
   7843     -0.00038,                !- Coefficient6 x*y
   7844     17.00000,                !- Minimum Value of x
   7845     22.00000,                !- Maximum Value of x
   7846     13.00000,                !- Minimum Value of y
   7847     46.00000;                !- Maximum Value of y
   7848 
   7849 
   7850 !-   ===========  ALL OBJECTS IN CLASS: COMPONENTCOST:LINEITEM ===========
   7851 
   7852 ComponentCost:LineItem,
   7853     Interior Furnishings,    !- Name
   7854     ,                        !- Type
   7855     Construction,            !- Line Item Type
   7856     InteriorFurnishings,     !- Item Name
   7857     ,                        !- Object End-Use Key
   7858     ,                        !- Cost per Each {$}
   7859     1;                       !- Cost per Area {$/m2}
   7860 
   7861 ComponentCost:LineItem,
   7862     Interior Floor,          !- Name
   7863     ,                        !- Type
   7864     Construction,            !- Line Item Type
   7865     INT-FLOOR-UNDERSIDE,     !- Item Name
   7866     ,                        !- Object End-Use Key
   7867     ,                        !- Cost per Each {$}
   7868     15;                      !- Cost per Area {$/m2}
   7869 
   7870 ComponentCost:LineItem,
   7871     Interior Floor Slab,     !- Name
   7872     ,                        !- Type
   7873     Construction,            !- Line Item Type
   7874     INT-FLOOR-SLAB,          !- Item Name
   7875     ,                        !- Object End-Use Key
   7876     ,                        !- Cost per Each {$}
   7877     35;                      !- Cost per Area {$/m2}
   7878 
   7879 ComponentCost:LineItem,
   7880     Drop Ceiling,            !- Name
   7881     ,                        !- Type
   7882     Construction,            !- Line Item Type
   7883     DropCeiling,             !- Item Name
   7884     ,                        !- Object End-Use Key
   7885     ,                        !- Cost per Each {$}
   7886     10;                      !- Cost per Area {$/m2}
   7887 
   7888 ComponentCost:LineItem,
   7889     Sloped Metal Roof,       !- Name
   7890     ,                        !- Type
   7891     Construction,            !- Line Item Type
   7892     Sloped_Metal_Roof,       !- Item Name
   7893     ,                        !- Object End-Use Key
   7894     ,                        !- Cost per Each {$}
   7895     1;                       !- Cost per Area {$/m2}
   7896 
   7897 ComponentCost:LineItem,
   7898     Gable Wall,              !- Name
   7899     ,                        !- Type
   7900     Construction,            !- Line Item Type
   7901     Gable_Wall,              !- Item Name
   7902     ,                        !- Object End-Use Key
   7903     ,                        !- Cost per Each {$}
   7904     1;                       !- Cost per Area {$/m2}
   7905 
   7906 ComponentCost:LineItem,
   7907     Air Wall,                !- Name
   7908     ,                        !- Type
   7909     Construction,            !- Line Item Type
   7910     AIR-WALL,                !- Item Name
   7911     ,                        !- Object End-Use Key
   7912     ,                        !- Cost per Each {$}
   7913     1;                       !- Cost per Area {$/m2}
   7914 
   7915 ComponentCost:LineItem,
   7916     Swinging Door Conditioned,  !- Name
   7917     ,                        !- Type
   7918     Construction,            !- Line Item Type
   7919     Std Swinging Door_con,   !- Item Name
   7920     ,                        !- Object End-Use Key
   7921     ,                        !- Cost per Each {$}
   7922     1;                       !- Cost per Area {$/m2}
   7923 
   7924 ComponentCost:LineItem,
   7925     Swinging Door Semi-conditioned,  !- Name
   7926     ,                        !- Type
   7927     Construction,            !- Line Item Type
   7928     Std Swinging Door_semi,  !- Item Name
   7929     ,                        !- Object End-Use Key
   7930     ,                        !- Cost per Each {$}
   7931     1;                       !- Cost per Area {$/m2}
   7932 
   7933 ComponentCost:LineItem,
   7934     Overhead Door,           !- Name
   7935     ,                        !- Type
   7936     Construction,            !- Line Item Type
   7937     Std Overhead Door,       !- Item Name
   7938     ,                        !- Object End-Use Key
   7939     ,                        !- Cost per Each {$}
   7940     1;                       !- Cost per Area {$/m2}
   7941 
   7942 ComponentCost:LineItem,
   7943     south:std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Name
   7944     ,                        !- Type
   7945     Construction,            !- Line Item Type
   7946     std_window_UValue_3.237_SHGC_0.49_VT_0.622,  !- Item Name
   7947     ,                        !- Object End-Use Key
   7948     ,                        !- Cost per Each {$}
   7949     209.7290;                !- Cost per Area {$/m2}
   7950 
   7951 ComponentCost:LineItem,
   7952     east:std_window_UValue_3.237_SHGC_0.49_VT_0.622_east,  !- Name
   7953     ,                        !- Type
   7954     Construction,            !- Line Item Type
   7955     std_window_UValue_3.237_SHGC_0.49_VT_0.622_east,  !- Item Name
   7956     ,                        !- Object End-Use Key
   7957     ,                        !- Cost per Each {$}
   7958     209.7290;                !- Cost per Area {$/m2}
   7959 
   7960 ComponentCost:LineItem,
   7961     north:std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Name
   7962     ,                        !- Type
   7963     Construction,            !- Line Item Type
   7964     std_window_UValue_3.237_SHGC_0.49_VT_0.622_north,  !- Item Name
   7965     ,                        !- Object End-Use Key
   7966     ,                        !- Cost per Each {$}
   7967     209.7290;                !- Cost per Area {$/m2}
   7968 
   7969 ComponentCost:LineItem,
   7970     west:std_window_UValue_3.237_SHGC_0.49_VT_0.622_west,  !- Name
   7971     ,                        !- Type
   7972     Construction,            !- Line Item Type
   7973     std_window_UValue_3.237_SHGC_0.49_VT_0.622_west,  !- Item Name
   7974     ,                        !- Object End-Use Key
   7975     ,                        !- Cost per Each {$}
   7976     209.7290;                !- Cost per Area {$/m2}
   7977 
   7978 ComponentCost:LineItem,
   7979     SkylightConst:std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Name
   7980     ,                        !- Type
   7981     Construction,            !- Line Item Type
   7982     std_window_UValue_3.919_SHGC_0.49_VT_0.622,  !- Item Name
   7983     ,                        !- Object End-Use Key
   7984     ,                        !- Cost per Each {$}
   7985     215.9700;                !- Cost per Area {$/m2}
   7986 
   7987 ComponentCost:LineItem,
   7988     roofs:IEAD_R-15 ci_Roof, !- Name
   7989     ,                        !- Type
   7990     Construction,            !- Line Item Type
   7991     IEAD_R-15 ci_Roof,       !- Item Name
   7992     ,                        !- Object End-Use Key
   7993     ,                        !- Cost per Each {$}
   7994     34.3904;                 !- Cost per Area {$/m2}
   7995 
   7996 ComponentCost:LineItem,
   7997     int-walls:Standard_Int-Wall,  !- Name
   7998     ,                        !- Type
   7999     Construction,            !- Line Item Type
   8000     Standard_Int-Wall,       !- Item Name
   8001     ,                        !- Object End-Use Key
   8002     ,                        !- Cost per Each {$}
   8003     1.0000;                  !- Cost per Area {$/m2}
   8004 
   8005 ComponentCost:LineItem,
   8006     ext-walls:Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Name
   8007     ,                        !- Type
   8008     Construction,            !- Line Item Type
   8009     Steel-Framed_R-13 + R-3.8 ci_Ext-wall,  !- Item Name
   8010     ,                        !- Object End-Use Key
   8011     ,                        !- Cost per Each {$}
   8012     40.2596;                 !- Cost per Area {$/m2}
   8013 
   8014 ComponentCost:LineItem,
   8015     ext-slab:Unheated - 8in Slab with Carpet_Ext-slab,  !- Name
   8016     ,                        !- Type
   8017     Construction,            !- Line Item Type
   8018     Unheated - 8in Slab with Carpet_Ext-slab,  !- Item Name
   8019     ,                        !- Object End-Use Key
   8020     ,                        !- Cost per Each {$}
   8021     24.8600;                 !- Cost per Area {$/m2}
   8022 
   8023 ComponentCost:LineItem,
   8024     exposed-floor:Mass_R-8.3 ci_ExposedFloor,  !- Name
   8025     ,                        !- Type
   8026     Construction,            !- Line Item Type
   8027     Mass_R-8.3 ci_ExposedFloor,  !- Item Name
   8028     ,                        !- Object End-Use Key
   8029     ,                        !- Cost per Each {$}
   8030     34.6727;                 !- Cost per Area {$/m2}
   8031 
   8032 ComponentCost:LineItem,
   8033     door:Swinging_NR_door,   !- Name
   8034     ,                        !- Type
   8035     Construction,            !- Line Item Type
   8036     Swinging_NR_door,        !- Item Name
   8037     ,                        !- Object End-Use Key
   8038     ,                        !- Cost per Each {$}
   8039     1.0000;                  !- Cost per Area {$/m2}
   8040 
   8041 ComponentCost:LineItem,
   8042     non-swinging-door:Non-Swinging_NR_door,  !- Name
   8043     ,                        !- Type
   8044     Construction,            !- Line Item Type
   8045     Non-Swinging_NR_door,    !- Item Name
   8046     ,                        !- Object End-Use Key
   8047     ,                        !- Cost per Each {$}
   8048     1.0000;                  !- Cost per Area {$/m2}
   8049 
   8050 ComponentCost:LineItem,
   8051     Infiltration:ZN_1_FLR_1_SEC_1,  !- Name
   8052     ,                        !- Type
   8053     General,                 !- Line Item Type
   8054     ZN_1_FLR_1_SEC_1,        !- Item Name
   8055     ,                        !- Object End-Use Key
   8056     1.0000,                  !- Cost per Each {$}
   8057     ,                        !- Cost per Area {$/m2}
   8058     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8059     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8060     ,                        !- Cost per Volume {$/m3}
   8061     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8062     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8063     0.0974;                  !- Quantity {dimensionless}
   8064 
   8065 ComponentCost:LineItem,
   8066     People:ZN_1_FLR_1_SEC_1, !- Name
   8067     ,                        !- Type
   8068     General,                 !- Line Item Type
   8069     ZN_1_FLR_1_SEC_1,        !- Item Name
   8070     ,                        !- Object End-Use Key
   8071     1.0000,                  !- Cost per Each {$}
   8072     ,                        !- Cost per Area {$/m2}
   8073     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8074     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8075     ,                        !- Cost per Volume {$/m3}
   8076     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8077     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8078     12.0296;                 !- Quantity {dimensionless}
   8079 
   8080 ComponentCost:LineItem,
   8081     LIGHTING EQUIP:ZN_1_FLR_1_SEC_1,  !- Name
   8082     ,                        !- Type
   8083     Lights,                  !- Line Item Type
   8084     ZN_1_FLR_1_SEC_1,        !- Item Name
   8085     ,                        !- Object End-Use Key
   8086     ,                        !- Cost per Each {$}
   8087     ,                        !- Cost per Area {$/m2}
   8088     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8089 
   8090 ComponentCost:LineItem,
   8091     ElectricEquipment:ZN_1_FLR_1_SEC_1:PlugMisc,  !- Name
   8092     ,                        !- Type
   8093     General,                 !- Line Item Type
   8094     ZN_1_FLR_1_SEC_1,        !- Item Name
   8095     ,                        !- Object End-Use Key
   8096     1.0000,                  !- Cost per Each {$}
   8097     ,                        !- Cost per Area {$/m2}
   8098     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8099     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8100     ,                        !- Cost per Volume {$/m3}
   8101     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8102     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8103     2.4828;                  !- Quantity {dimensionless}
   8104 
   8105 ComponentCost:LineItem,
   8106     Infiltration:ZN_1_FLR_2_SEC_1,  !- Name
   8107     ,                        !- Type
   8108     General,                 !- Line Item Type
   8109     ZN_1_FLR_2_SEC_1,        !- Item Name
   8110     ,                        !- Object End-Use Key
   8111     1.0000,                  !- Cost per Each {$}
   8112     ,                        !- Cost per Area {$/m2}
   8113     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8114     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8115     ,                        !- Cost per Volume {$/m3}
   8116     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8117     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8118     0.1949;                  !- Quantity {dimensionless}
   8119 
   8120 ComponentCost:LineItem,
   8121     People:ZN_1_FLR_2_SEC_1, !- Name
   8122     ,                        !- Type
   8123     General,                 !- Line Item Type
   8124     ZN_1_FLR_2_SEC_1,        !- Item Name
   8125     ,                        !- Object End-Use Key
   8126     1.0000,                  !- Cost per Each {$}
   8127     ,                        !- Cost per Area {$/m2}
   8128     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8129     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8130     ,                        !- Cost per Volume {$/m3}
   8131     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8132     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8133     24.0592;                 !- Quantity {dimensionless}
   8134 
   8135 ComponentCost:LineItem,
   8136     LIGHTING EQUIP:ZN_1_FLR_2_SEC_1,  !- Name
   8137     ,                        !- Type
   8138     Lights,                  !- Line Item Type
   8139     ZN_1_FLR_2_SEC_1,        !- Item Name
   8140     ,                        !- Object End-Use Key
   8141     ,                        !- Cost per Each {$}
   8142     ,                        !- Cost per Area {$/m2}
   8143     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8144 
   8145 ComponentCost:LineItem,
   8146     ElectricEquipment:ZN_1_FLR_2_SEC_1:PlugMisc,  !- Name
   8147     ,                        !- Type
   8148     General,                 !- Line Item Type
   8149     ZN_1_FLR_2_SEC_1,        !- Item Name
   8150     ,                        !- Object End-Use Key
   8151     1.0000,                  !- Cost per Each {$}
   8152     ,                        !- Cost per Area {$/m2}
   8153     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8154     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8155     ,                        !- Cost per Volume {$/m3}
   8156     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8157     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8158     4.9657;                  !- Quantity {dimensionless}
   8159 
   8160 ComponentCost:LineItem,
   8161     Infiltration:ZN_1_FLR_3_SEC_1,  !- Name
   8162     ,                        !- Type
   8163     General,                 !- Line Item Type
   8164     ZN_1_FLR_3_SEC_1,        !- Item Name
   8165     ,                        !- Object End-Use Key
   8166     1.0000,                  !- Cost per Each {$}
   8167     ,                        !- Cost per Area {$/m2}
   8168     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8169     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8170     ,                        !- Cost per Volume {$/m3}
   8171     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8172     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8173     0.0974;                  !- Quantity {dimensionless}
   8174 
   8175 ComponentCost:LineItem,
   8176     People:ZN_1_FLR_3_SEC_1, !- Name
   8177     ,                        !- Type
   8178     General,                 !- Line Item Type
   8179     ZN_1_FLR_3_SEC_1,        !- Item Name
   8180     ,                        !- Object End-Use Key
   8181     1.0000,                  !- Cost per Each {$}
   8182     ,                        !- Cost per Area {$/m2}
   8183     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8184     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8185     ,                        !- Cost per Volume {$/m3}
   8186     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8187     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8188     12.0296;                 !- Quantity {dimensionless}
   8189 
   8190 ComponentCost:LineItem,
   8191     LIGHTING EQUIP:ZN_1_FLR_3_SEC_1,  !- Name
   8192     ,                        !- Type
   8193     Lights,                  !- Line Item Type
   8194     ZN_1_FLR_3_SEC_1,        !- Item Name
   8195     ,                        !- Object End-Use Key
   8196     ,                        !- Cost per Each {$}
   8197     ,                        !- Cost per Area {$/m2}
   8198     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8199 
   8200 ComponentCost:LineItem,
   8201     ElectricEquipment:ZN_1_FLR_3_SEC_1:PlugMisc,  !- Name
   8202     ,                        !- Type
   8203     General,                 !- Line Item Type
   8204     ZN_1_FLR_3_SEC_1,        !- Item Name
   8205     ,                        !- Object End-Use Key
   8206     1.0000,                  !- Cost per Each {$}
   8207     ,                        !- Cost per Area {$/m2}
   8208     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8209     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8210     ,                        !- Cost per Volume {$/m3}
   8211     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8212     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8213     2.4828;                  !- Quantity {dimensionless}
   8214 
   8215 ComponentCost:LineItem,
   8216     Infiltration:ZN_1_FLR_1_SEC_2,  !- Name
   8217     ,                        !- Type
   8218     General,                 !- Line Item Type
   8219     ZN_1_FLR_1_SEC_2,        !- Item Name
   8220     ,                        !- Object End-Use Key
   8221     1.0000,                  !- Cost per Each {$}
   8222     ,                        !- Cost per Area {$/m2}
   8223     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8224     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8225     ,                        !- Cost per Volume {$/m3}
   8226     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8227     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8228     0.0454;                  !- Quantity {dimensionless}
   8229 
   8230 ComponentCost:LineItem,
   8231     People:ZN_1_FLR_1_SEC_2, !- Name
   8232     ,                        !- Type
   8233     General,                 !- Line Item Type
   8234     ZN_1_FLR_1_SEC_2,        !- Item Name
   8235     ,                        !- Object End-Use Key
   8236     1.0000,                  !- Cost per Each {$}
   8237     ,                        !- Cost per Area {$/m2}
   8238     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8239     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8240     ,                        !- Cost per Volume {$/m3}
   8241     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8242     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8243     5.6065;                  !- Quantity {dimensionless}
   8244 
   8245 ComponentCost:LineItem,
   8246     LIGHTING EQUIP:ZN_1_FLR_1_SEC_2,  !- Name
   8247     ,                        !- Type
   8248     Lights,                  !- Line Item Type
   8249     ZN_1_FLR_1_SEC_2,        !- Item Name
   8250     ,                        !- Object End-Use Key
   8251     ,                        !- Cost per Each {$}
   8252     ,                        !- Cost per Area {$/m2}
   8253     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8254 
   8255 ComponentCost:LineItem,
   8256     ElectricEquipment:ZN_1_FLR_1_SEC_2:PlugMisc,  !- Name
   8257     ,                        !- Type
   8258     General,                 !- Line Item Type
   8259     ZN_1_FLR_1_SEC_2,        !- Item Name
   8260     ,                        !- Object End-Use Key
   8261     1.0000,                  !- Cost per Each {$}
   8262     ,                        !- Cost per Area {$/m2}
   8263     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8264     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8265     ,                        !- Cost per Volume {$/m3}
   8266     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8267     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8268     1.1571;                  !- Quantity {dimensionless}
   8269 
   8270 ComponentCost:LineItem,
   8271     Infiltration:ZN_1_FLR_2_SEC_2,  !- Name
   8272     ,                        !- Type
   8273     General,                 !- Line Item Type
   8274     ZN_1_FLR_2_SEC_2,        !- Item Name
   8275     ,                        !- Object End-Use Key
   8276     1.0000,                  !- Cost per Each {$}
   8277     ,                        !- Cost per Area {$/m2}
   8278     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8279     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8280     ,                        !- Cost per Volume {$/m3}
   8281     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8282     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8283     0.0908;                  !- Quantity {dimensionless}
   8284 
   8285 ComponentCost:LineItem,
   8286     People:ZN_1_FLR_2_SEC_2, !- Name
   8287     ,                        !- Type
   8288     General,                 !- Line Item Type
   8289     ZN_1_FLR_2_SEC_2,        !- Item Name
   8290     ,                        !- Object End-Use Key
   8291     1.0000,                  !- Cost per Each {$}
   8292     ,                        !- Cost per Area {$/m2}
   8293     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8294     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8295     ,                        !- Cost per Volume {$/m3}
   8296     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8297     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8298     11.2130;                 !- Quantity {dimensionless}
   8299 
   8300 ComponentCost:LineItem,
   8301     LIGHTING EQUIP:ZN_1_FLR_2_SEC_2,  !- Name
   8302     ,                        !- Type
   8303     Lights,                  !- Line Item Type
   8304     ZN_1_FLR_2_SEC_2,        !- Item Name
   8305     ,                        !- Object End-Use Key
   8306     ,                        !- Cost per Each {$}
   8307     ,                        !- Cost per Area {$/m2}
   8308     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8309 
   8310 ComponentCost:LineItem,
   8311     ElectricEquipment:ZN_1_FLR_2_SEC_2:PlugMisc,  !- Name
   8312     ,                        !- Type
   8313     General,                 !- Line Item Type
   8314     ZN_1_FLR_2_SEC_2,        !- Item Name
   8315     ,                        !- Object End-Use Key
   8316     1.0000,                  !- Cost per Each {$}
   8317     ,                        !- Cost per Area {$/m2}
   8318     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8319     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8320     ,                        !- Cost per Volume {$/m3}
   8321     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8322     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8323     2.3143;                  !- Quantity {dimensionless}
   8324 
   8325 ComponentCost:LineItem,
   8326     Infiltration:ZN_1_FLR_3_SEC_2,  !- Name
   8327     ,                        !- Type
   8328     General,                 !- Line Item Type
   8329     ZN_1_FLR_3_SEC_2,        !- Item Name
   8330     ,                        !- Object End-Use Key
   8331     1.0000,                  !- Cost per Each {$}
   8332     ,                        !- Cost per Area {$/m2}
   8333     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8334     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8335     ,                        !- Cost per Volume {$/m3}
   8336     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8337     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8338     0.0454;                  !- Quantity {dimensionless}
   8339 
   8340 ComponentCost:LineItem,
   8341     People:ZN_1_FLR_3_SEC_2, !- Name
   8342     ,                        !- Type
   8343     General,                 !- Line Item Type
   8344     ZN_1_FLR_3_SEC_2,        !- Item Name
   8345     ,                        !- Object End-Use Key
   8346     1.0000,                  !- Cost per Each {$}
   8347     ,                        !- Cost per Area {$/m2}
   8348     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8349     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8350     ,                        !- Cost per Volume {$/m3}
   8351     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8352     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8353     5.6065;                  !- Quantity {dimensionless}
   8354 
   8355 ComponentCost:LineItem,
   8356     LIGHTING EQUIP:ZN_1_FLR_3_SEC_2,  !- Name
   8357     ,                        !- Type
   8358     Lights,                  !- Line Item Type
   8359     ZN_1_FLR_3_SEC_2,        !- Item Name
   8360     ,                        !- Object End-Use Key
   8361     ,                        !- Cost per Each {$}
   8362     ,                        !- Cost per Area {$/m2}
   8363     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8364 
   8365 ComponentCost:LineItem,
   8366     ElectricEquipment:ZN_1_FLR_3_SEC_2:PlugMisc,  !- Name
   8367     ,                        !- Type
   8368     General,                 !- Line Item Type
   8369     ZN_1_FLR_3_SEC_2,        !- Item Name
   8370     ,                        !- Object End-Use Key
   8371     1.0000,                  !- Cost per Each {$}
   8372     ,                        !- Cost per Area {$/m2}
   8373     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8374     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8375     ,                        !- Cost per Volume {$/m3}
   8376     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8377     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8378     1.1571;                  !- Quantity {dimensionless}
   8379 
   8380 ComponentCost:LineItem,
   8381     Infiltration:ZN_1_FLR_1_SEC_3,  !- Name
   8382     ,                        !- Type
   8383     General,                 !- Line Item Type
   8384     ZN_1_FLR_1_SEC_3,        !- Item Name
   8385     ,                        !- Object End-Use Key
   8386     1.0000,                  !- Cost per Each {$}
   8387     ,                        !- Cost per Area {$/m2}
   8388     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8389     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8390     ,                        !- Cost per Volume {$/m3}
   8391     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8392     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8393     0.0974;                  !- Quantity {dimensionless}
   8394 
   8395 ComponentCost:LineItem,
   8396     People:ZN_1_FLR_1_SEC_3, !- Name
   8397     ,                        !- Type
   8398     General,                 !- Line Item Type
   8399     ZN_1_FLR_1_SEC_3,        !- Item Name
   8400     ,                        !- Object End-Use Key
   8401     1.0000,                  !- Cost per Each {$}
   8402     ,                        !- Cost per Area {$/m2}
   8403     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8404     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8405     ,                        !- Cost per Volume {$/m3}
   8406     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8407     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8408     12.0296;                 !- Quantity {dimensionless}
   8409 
   8410 ComponentCost:LineItem,
   8411     LIGHTING EQUIP:ZN_1_FLR_1_SEC_3,  !- Name
   8412     ,                        !- Type
   8413     Lights,                  !- Line Item Type
   8414     ZN_1_FLR_1_SEC_3,        !- Item Name
   8415     ,                        !- Object End-Use Key
   8416     ,                        !- Cost per Each {$}
   8417     ,                        !- Cost per Area {$/m2}
   8418     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8419 
   8420 ComponentCost:LineItem,
   8421     ElectricEquipment:ZN_1_FLR_1_SEC_3:PlugMisc,  !- Name
   8422     ,                        !- Type
   8423     General,                 !- Line Item Type
   8424     ZN_1_FLR_1_SEC_3,        !- Item Name
   8425     ,                        !- Object End-Use Key
   8426     1.0000,                  !- Cost per Each {$}
   8427     ,                        !- Cost per Area {$/m2}
   8428     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8429     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8430     ,                        !- Cost per Volume {$/m3}
   8431     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8432     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8433     2.4828;                  !- Quantity {dimensionless}
   8434 
   8435 ComponentCost:LineItem,
   8436     Infiltration:ZN_1_FLR_2_SEC_3,  !- Name
   8437     ,                        !- Type
   8438     General,                 !- Line Item Type
   8439     ZN_1_FLR_2_SEC_3,        !- Item Name
   8440     ,                        !- Object End-Use Key
   8441     1.0000,                  !- Cost per Each {$}
   8442     ,                        !- Cost per Area {$/m2}
   8443     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8444     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8445     ,                        !- Cost per Volume {$/m3}
   8446     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8447     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8448     0.1949;                  !- Quantity {dimensionless}
   8449 
   8450 ComponentCost:LineItem,
   8451     People:ZN_1_FLR_2_SEC_3, !- Name
   8452     ,                        !- Type
   8453     General,                 !- Line Item Type
   8454     ZN_1_FLR_2_SEC_3,        !- Item Name
   8455     ,                        !- Object End-Use Key
   8456     1.0000,                  !- Cost per Each {$}
   8457     ,                        !- Cost per Area {$/m2}
   8458     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8459     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8460     ,                        !- Cost per Volume {$/m3}
   8461     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8462     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8463     24.0592;                 !- Quantity {dimensionless}
   8464 
   8465 ComponentCost:LineItem,
   8466     LIGHTING EQUIP:ZN_1_FLR_2_SEC_3,  !- Name
   8467     ,                        !- Type
   8468     Lights,                  !- Line Item Type
   8469     ZN_1_FLR_2_SEC_3,        !- Item Name
   8470     ,                        !- Object End-Use Key
   8471     ,                        !- Cost per Each {$}
   8472     ,                        !- Cost per Area {$/m2}
   8473     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8474 
   8475 ComponentCost:LineItem,
   8476     ElectricEquipment:ZN_1_FLR_2_SEC_3:PlugMisc,  !- Name
   8477     ,                        !- Type
   8478     General,                 !- Line Item Type
   8479     ZN_1_FLR_2_SEC_3,        !- Item Name
   8480     ,                        !- Object End-Use Key
   8481     1.0000,                  !- Cost per Each {$}
   8482     ,                        !- Cost per Area {$/m2}
   8483     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8484     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8485     ,                        !- Cost per Volume {$/m3}
   8486     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8487     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8488     4.9657;                  !- Quantity {dimensionless}
   8489 
   8490 ComponentCost:LineItem,
   8491     Infiltration:ZN_1_FLR_3_SEC_3,  !- Name
   8492     ,                        !- Type
   8493     General,                 !- Line Item Type
   8494     ZN_1_FLR_3_SEC_3,        !- Item Name
   8495     ,                        !- Object End-Use Key
   8496     1.0000,                  !- Cost per Each {$}
   8497     ,                        !- Cost per Area {$/m2}
   8498     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8499     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8500     ,                        !- Cost per Volume {$/m3}
   8501     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8502     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8503     0.0974;                  !- Quantity {dimensionless}
   8504 
   8505 ComponentCost:LineItem,
   8506     People:ZN_1_FLR_3_SEC_3, !- Name
   8507     ,                        !- Type
   8508     General,                 !- Line Item Type
   8509     ZN_1_FLR_3_SEC_3,        !- Item Name
   8510     ,                        !- Object End-Use Key
   8511     1.0000,                  !- Cost per Each {$}
   8512     ,                        !- Cost per Area {$/m2}
   8513     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8514     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8515     ,                        !- Cost per Volume {$/m3}
   8516     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8517     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8518     12.0296;                 !- Quantity {dimensionless}
   8519 
   8520 ComponentCost:LineItem,
   8521     LIGHTING EQUIP:ZN_1_FLR_3_SEC_3,  !- Name
   8522     ,                        !- Type
   8523     Lights,                  !- Line Item Type
   8524     ZN_1_FLR_3_SEC_3,        !- Item Name
   8525     ,                        !- Object End-Use Key
   8526     ,                        !- Cost per Each {$}
   8527     ,                        !- Cost per Area {$/m2}
   8528     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8529 
   8530 ComponentCost:LineItem,
   8531     ElectricEquipment:ZN_1_FLR_3_SEC_3:PlugMisc,  !- Name
   8532     ,                        !- Type
   8533     General,                 !- Line Item Type
   8534     ZN_1_FLR_3_SEC_3,        !- Item Name
   8535     ,                        !- Object End-Use Key
   8536     1.0000,                  !- Cost per Each {$}
   8537     ,                        !- Cost per Area {$/m2}
   8538     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8539     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8540     ,                        !- Cost per Volume {$/m3}
   8541     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8542     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8543     2.4828;                  !- Quantity {dimensionless}
   8544 
   8545 ComponentCost:LineItem,
   8546     Infiltration:ZN_1_FLR_1_SEC_4,  !- Name
   8547     ,                        !- Type
   8548     General,                 !- Line Item Type
   8549     ZN_1_FLR_1_SEC_4,        !- Item Name
   8550     ,                        !- Object End-Use Key
   8551     1.0000,                  !- Cost per Each {$}
   8552     ,                        !- Cost per Area {$/m2}
   8553     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8554     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8555     ,                        !- Cost per Volume {$/m3}
   8556     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8557     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8558     0.0454;                  !- Quantity {dimensionless}
   8559 
   8560 ComponentCost:LineItem,
   8561     People:ZN_1_FLR_1_SEC_4, !- Name
   8562     ,                        !- Type
   8563     General,                 !- Line Item Type
   8564     ZN_1_FLR_1_SEC_4,        !- Item Name
   8565     ,                        !- Object End-Use Key
   8566     1.0000,                  !- Cost per Each {$}
   8567     ,                        !- Cost per Area {$/m2}
   8568     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8569     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8570     ,                        !- Cost per Volume {$/m3}
   8571     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8572     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8573     5.6065;                  !- Quantity {dimensionless}
   8574 
   8575 ComponentCost:LineItem,
   8576     LIGHTING EQUIP:ZN_1_FLR_1_SEC_4,  !- Name
   8577     ,                        !- Type
   8578     Lights,                  !- Line Item Type
   8579     ZN_1_FLR_1_SEC_4,        !- Item Name
   8580     ,                        !- Object End-Use Key
   8581     ,                        !- Cost per Each {$}
   8582     ,                        !- Cost per Area {$/m2}
   8583     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8584 
   8585 ComponentCost:LineItem,
   8586     ElectricEquipment:ZN_1_FLR_1_SEC_4:PlugMisc,  !- Name
   8587     ,                        !- Type
   8588     General,                 !- Line Item Type
   8589     ZN_1_FLR_1_SEC_4,        !- Item Name
   8590     ,                        !- Object End-Use Key
   8591     1.0000,                  !- Cost per Each {$}
   8592     ,                        !- Cost per Area {$/m2}
   8593     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8594     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8595     ,                        !- Cost per Volume {$/m3}
   8596     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8597     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8598     1.1571;                  !- Quantity {dimensionless}
   8599 
   8600 ComponentCost:LineItem,
   8601     Infiltration:ZN_1_FLR_2_SEC_4,  !- Name
   8602     ,                        !- Type
   8603     General,                 !- Line Item Type
   8604     ZN_1_FLR_2_SEC_4,        !- Item Name
   8605     ,                        !- Object End-Use Key
   8606     1.0000,                  !- Cost per Each {$}
   8607     ,                        !- Cost per Area {$/m2}
   8608     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8609     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8610     ,                        !- Cost per Volume {$/m3}
   8611     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8612     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8613     0.0908;                  !- Quantity {dimensionless}
   8614 
   8615 ComponentCost:LineItem,
   8616     People:ZN_1_FLR_2_SEC_4, !- Name
   8617     ,                        !- Type
   8618     General,                 !- Line Item Type
   8619     ZN_1_FLR_2_SEC_4,        !- Item Name
   8620     ,                        !- Object End-Use Key
   8621     1.0000,                  !- Cost per Each {$}
   8622     ,                        !- Cost per Area {$/m2}
   8623     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8624     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8625     ,                        !- Cost per Volume {$/m3}
   8626     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8627     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8628     11.2130;                 !- Quantity {dimensionless}
   8629 
   8630 ComponentCost:LineItem,
   8631     LIGHTING EQUIP:ZN_1_FLR_2_SEC_4,  !- Name
   8632     ,                        !- Type
   8633     Lights,                  !- Line Item Type
   8634     ZN_1_FLR_2_SEC_4,        !- Item Name
   8635     ,                        !- Object End-Use Key
   8636     ,                        !- Cost per Each {$}
   8637     ,                        !- Cost per Area {$/m2}
   8638     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8639 
   8640 ComponentCost:LineItem,
   8641     ElectricEquipment:ZN_1_FLR_2_SEC_4:PlugMisc,  !- Name
   8642     ,                        !- Type
   8643     General,                 !- Line Item Type
   8644     ZN_1_FLR_2_SEC_4,        !- Item Name
   8645     ,                        !- Object End-Use Key
   8646     1.0000,                  !- Cost per Each {$}
   8647     ,                        !- Cost per Area {$/m2}
   8648     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8649     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8650     ,                        !- Cost per Volume {$/m3}
   8651     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8652     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8653     2.3143;                  !- Quantity {dimensionless}
   8654 
   8655 ComponentCost:LineItem,
   8656     Infiltration:ZN_1_FLR_3_SEC_4,  !- Name
   8657     ,                        !- Type
   8658     General,                 !- Line Item Type
   8659     ZN_1_FLR_3_SEC_4,        !- Item Name
   8660     ,                        !- Object End-Use Key
   8661     1.0000,                  !- Cost per Each {$}
   8662     ,                        !- Cost per Area {$/m2}
   8663     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8664     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8665     ,                        !- Cost per Volume {$/m3}
   8666     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8667     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8668     0.0454;                  !- Quantity {dimensionless}
   8669 
   8670 ComponentCost:LineItem,
   8671     People:ZN_1_FLR_3_SEC_4, !- Name
   8672     ,                        !- Type
   8673     General,                 !- Line Item Type
   8674     ZN_1_FLR_3_SEC_4,        !- Item Name
   8675     ,                        !- Object End-Use Key
   8676     1.0000,                  !- Cost per Each {$}
   8677     ,                        !- Cost per Area {$/m2}
   8678     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8679     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8680     ,                        !- Cost per Volume {$/m3}
   8681     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8682     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8683     5.6065;                  !- Quantity {dimensionless}
   8684 
   8685 ComponentCost:LineItem,
   8686     LIGHTING EQUIP:ZN_1_FLR_3_SEC_4,  !- Name
   8687     ,                        !- Type
   8688     Lights,                  !- Line Item Type
   8689     ZN_1_FLR_3_SEC_4,        !- Item Name
   8690     ,                        !- Object End-Use Key
   8691     ,                        !- Cost per Each {$}
   8692     ,                        !- Cost per Area {$/m2}
   8693     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8694 
   8695 ComponentCost:LineItem,
   8696     ElectricEquipment:ZN_1_FLR_3_SEC_4:PlugMisc,  !- Name
   8697     ,                        !- Type
   8698     General,                 !- Line Item Type
   8699     ZN_1_FLR_3_SEC_4,        !- Item Name
   8700     ,                        !- Object End-Use Key
   8701     1.0000,                  !- Cost per Each {$}
   8702     ,                        !- Cost per Area {$/m2}
   8703     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8704     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8705     ,                        !- Cost per Volume {$/m3}
   8706     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8707     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8708     1.1571;                  !- Quantity {dimensionless}
   8709 
   8710 ComponentCost:LineItem,
   8711     Infiltration:ZN_1_FLR_1_SEC_5,  !- Name
   8712     ,                        !- Type
   8713     General,                 !- Line Item Type
   8714     ZN_1_FLR_1_SEC_5,        !- Item Name
   8715     ,                        !- Object End-Use Key
   8716     1.0000,                  !- Cost per Each {$}
   8717     ,                        !- Cost per Area {$/m2}
   8718     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8719     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8720     ,                        !- Cost per Volume {$/m3}
   8721     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8722     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8723     0.5327;                  !- Quantity {dimensionless}
   8724 
   8725 ComponentCost:LineItem,
   8726     People:ZN_1_FLR_1_SEC_5, !- Name
   8727     ,                        !- Type
   8728     General,                 !- Line Item Type
   8729     ZN_1_FLR_1_SEC_5,        !- Item Name
   8730     ,                        !- Object End-Use Key
   8731     1.0000,                  !- Cost per Each {$}
   8732     ,                        !- Cost per Area {$/m2}
   8733     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8734     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8735     ,                        !- Cost per Volume {$/m3}
   8736     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8737     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8738     65.7719;                 !- Quantity {dimensionless}
   8739 
   8740 ComponentCost:LineItem,
   8741     LIGHTING EQUIP:ZN_1_FLR_1_SEC_5,  !- Name
   8742     ,                        !- Type
   8743     Lights,                  !- Line Item Type
   8744     ZN_1_FLR_1_SEC_5,        !- Item Name
   8745     ,                        !- Object End-Use Key
   8746     ,                        !- Cost per Each {$}
   8747     ,                        !- Cost per Area {$/m2}
   8748     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8749 
   8750 ComponentCost:LineItem,
   8751     ElectricEquipment:ZN_1_FLR_1_SEC_5:PlugMisc,  !- Name
   8752     ,                        !- Type
   8753     General,                 !- Line Item Type
   8754     ZN_1_FLR_1_SEC_5,        !- Item Name
   8755     ,                        !- Object End-Use Key
   8756     1.0000,                  !- Cost per Each {$}
   8757     ,                        !- Cost per Area {$/m2}
   8758     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8759     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8760     ,                        !- Cost per Volume {$/m3}
   8761     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8762     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8763     13.5749;                 !- Quantity {dimensionless}
   8764 
   8765 ComponentCost:LineItem,
   8766     Infiltration:ZN_1_FLR_2_SEC_5,  !- Name
   8767     ,                        !- Type
   8768     General,                 !- Line Item Type
   8769     ZN_1_FLR_2_SEC_5,        !- Item Name
   8770     ,                        !- Object End-Use Key
   8771     1.0000,                  !- Cost per Each {$}
   8772     ,                        !- Cost per Area {$/m2}
   8773     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8774     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8775     ,                        !- Cost per Volume {$/m3}
   8776     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8777     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8778     1.0654;                  !- Quantity {dimensionless}
   8779 
   8780 ComponentCost:LineItem,
   8781     People:ZN_1_FLR_2_SEC_5, !- Name
   8782     ,                        !- Type
   8783     General,                 !- Line Item Type
   8784     ZN_1_FLR_2_SEC_5,        !- Item Name
   8785     ,                        !- Object End-Use Key
   8786     1.0000,                  !- Cost per Each {$}
   8787     ,                        !- Cost per Area {$/m2}
   8788     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8789     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8790     ,                        !- Cost per Volume {$/m3}
   8791     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8792     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8793     131.5439;                !- Quantity {dimensionless}
   8794 
   8795 ComponentCost:LineItem,
   8796     LIGHTING EQUIP:ZN_1_FLR_2_SEC_5,  !- Name
   8797     ,                        !- Type
   8798     Lights,                  !- Line Item Type
   8799     ZN_1_FLR_2_SEC_5,        !- Item Name
   8800     ,                        !- Object End-Use Key
   8801     ,                        !- Cost per Each {$}
   8802     ,                        !- Cost per Area {$/m2}
   8803     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8804 
   8805 ComponentCost:LineItem,
   8806     ElectricEquipment:ZN_1_FLR_2_SEC_5:PlugMisc,  !- Name
   8807     ,                        !- Type
   8808     General,                 !- Line Item Type
   8809     ZN_1_FLR_2_SEC_5,        !- Item Name
   8810     ,                        !- Object End-Use Key
   8811     1.0000,                  !- Cost per Each {$}
   8812     ,                        !- Cost per Area {$/m2}
   8813     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8814     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8815     ,                        !- Cost per Volume {$/m3}
   8816     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8817     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8818     27.1498;                 !- Quantity {dimensionless}
   8819 
   8820 ComponentCost:LineItem,
   8821     Infiltration:ZN_1_FLR_3_SEC_5,  !- Name
   8822     ,                        !- Type
   8823     General,                 !- Line Item Type
   8824     ZN_1_FLR_3_SEC_5,        !- Item Name
   8825     ,                        !- Object End-Use Key
   8826     1.0000,                  !- Cost per Each {$}
   8827     ,                        !- Cost per Area {$/m2}
   8828     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8829     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8830     ,                        !- Cost per Volume {$/m3}
   8831     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8832     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8833     0.5327;                  !- Quantity {dimensionless}
   8834 
   8835 ComponentCost:LineItem,
   8836     People:ZN_1_FLR_3_SEC_5, !- Name
   8837     ,                        !- Type
   8838     General,                 !- Line Item Type
   8839     ZN_1_FLR_3_SEC_5,        !- Item Name
   8840     ,                        !- Object End-Use Key
   8841     1.0000,                  !- Cost per Each {$}
   8842     ,                        !- Cost per Area {$/m2}
   8843     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8844     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8845     ,                        !- Cost per Volume {$/m3}
   8846     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8847     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8848     65.7719;                 !- Quantity {dimensionless}
   8849 
   8850 ComponentCost:LineItem,
   8851     LIGHTING EQUIP:ZN_1_FLR_3_SEC_5,  !- Name
   8852     ,                        !- Type
   8853     Lights,                  !- Line Item Type
   8854     ZN_1_FLR_3_SEC_5,        !- Item Name
   8855     ,                        !- Object End-Use Key
   8856     ,                        !- Cost per Each {$}
   8857     ,                        !- Cost per Area {$/m2}
   8858     1.0000;                  !- Cost per Unit of Output Capacity {$/kW}
   8859 
   8860 ComponentCost:LineItem,
   8861     ElectricEquipment:ZN_1_FLR_3_SEC_5:PlugMisc,  !- Name
   8862     ,                        !- Type
   8863     General,                 !- Line Item Type
   8864     ZN_1_FLR_3_SEC_5,        !- Item Name
   8865     ,                        !- Object End-Use Key
   8866     1.0000,                  !- Cost per Each {$}
   8867     ,                        !- Cost per Area {$/m2}
   8868     ,                        !- Cost per Unit of Output Capacity {$/kW}
   8869     ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
   8870     ,                        !- Cost per Volume {$/m3}
   8871     ,                        !- Cost per Volume Rate {$/(m3/s)}
   8872     ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
   8873     13.5749;                 !- Quantity {dimensionless}
   8874 
   8875 
   8876 !-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:TARIFF ===========
   8877 
   8878 UtilityCost:Tariff,
   8879     ConsumersEnerg_C_GeneralService,  !- Name
   8880     ElectricityNet:Facility, !- Output Meter Name
   8881     kWh,                     !- Conversion Factor Choice
   8882     ,                        !- Energy Conversion Factor
   8883     ,                        !- Demand Conversion Factor
   8884     ,                        !- Time of Use Period Schedule Name
   8885     ,                        !- Season Schedule Name
   8886     ,                        !- Month Schedule Name
   8887     HalfHour,                !- Demand Window Length
   8888     20.10,                   !- Monthly Charge or Variable Name
   8889     ,                        !- Minimum Monthly Charge or Variable Name
   8890     ,                        !- Real Time Pricing Charge Schedule Name
   8891     ,                        !- Customer Baseline Load Schedule Name
   8892     Comm Elec;               !- Group Name
   8893 
   8894 !end ConsumersEnerg_C_GeneralService
   8895 UtilityCost:Tariff,
   8896     ConsumersEnerg_B_GeneralService,  !- Name
   8897     ElectricityNet:Facility, !- Output Meter Name
   8898     kWh,                     !- Conversion Factor Choice
   8899     ,                        !- Energy Conversion Factor
   8900     ,                        !- Demand Conversion Factor
   8901     ,                        !- Time of Use Period Schedule Name
   8902     ,                        !- Season Schedule Name
   8903     ,                        !- Month Schedule Name
   8904     HalfHour,                !- Demand Window Length
   8905     7.00,                    !- Monthly Charge or Variable Name
   8906     ,                        !- Minimum Monthly Charge or Variable Name
   8907     ,                        !- Real Time Pricing Charge Schedule Name
   8908     ,                        !- Customer Baseline Load Schedule Name
   8909     Comm Elec;               !- Group Name
   8910 
   8911 !end ConsumersEnerg_B_GeneralService
   8912 UtilityCost:Tariff,
   8913     MI_EIAMonthlyRateGas,    !- Name
   8914     Gas:Facility,            !- Output Meter Name
   8915     MCF,                     !- Conversion Factor Choice
   8916     ,                        !- Energy Conversion Factor
   8917     ,                        !- Demand Conversion Factor
   8918     ,                        !- Time of Use Period Schedule Name
   8919     ,                        !- Season Schedule Name
   8920     ,                        !- Month Schedule Name
   8921     ,                        !- Demand Window Length
   8922     0.0,                     !- Monthly Charge or Variable Name
   8923     ,                        !- Minimum Monthly Charge or Variable Name
   8924     ,                        !- Real Time Pricing Charge Schedule Name
   8925     ,                        !- Customer Baseline Load Schedule Name
   8926     Comm Gas;                !- Group Name
   8927 
   8928 
   8929 !-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:QUALIFY ===========
   8930 
   8931 UtilityCost:Qualify,
   8932     MinDemand5kw,            !- Name
   8933     ConsumersEnerg_C_GeneralService,  !- Tariff Name
   8934     TotalDemand,             !- Variable Name
   8935     Minimum,                 !- Qualify Type
   8936     5,                       !- Threshold Value or Variable Name
   8937     Annual,                  !- Season
   8938     Count,                   !- Threshold Test
   8939     12;                      !- Number of Months
   8940 
   8941 UtilityCost:Qualify,
   8942     MaxDemand5kw,            !- Name
   8943     ConsumersEnerg_B_GeneralService,  !- Tariff Name
   8944     TotalDemand,             !- Variable Name
   8945     Maximum,                 !- Qualify Type
   8946     5,                       !- Threshold Value or Variable Name
   8947     Annual,                  !- Season
   8948     Count,                   !- Threshold Test
   8949     1;                       !- Number of Months
   8950 
   8951 
   8952 !-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:SIMPLE ===========
   8953 
   8954 UtilityCost:Charge:Simple,
   8955     DemandCharge,            !- Name
   8956     ConsumersEnerg_C_GeneralService,  !- Tariff Name
   8957     TotalDemand,             !- Source Variable
   8958     Annual,                  !- Season
   8959     DemandCharges,           !- Category Variable Name
   8960     11.4;                    !- Cost per Unit Value or Variable Name
   8961 
   8962 UtilityCost:Charge:Simple,
   8963     TaxofEightPercent,       !- Name
   8964     ConsumersEnerg_C_GeneralService,  !- Tariff Name
   8965     SubTotal,                !- Source Variable
   8966     Annual,                  !- Season
   8967     Taxes,                   !- Category Variable Name
   8968     0.08;                    !- Cost per Unit Value or Variable Name
   8969 
   8970 UtilityCost:Charge:Simple,
   8971     AnnualEnergyCharge,      !- Name
   8972     ConsumersEnerg_B_GeneralService,  !- Tariff Name
   8973     TotalEnergy,             !- Source Variable
   8974     Annual,                  !- Season
   8975     EnergyCharges,           !- Category Variable Name
   8976     0.0895;                  !- Cost per Unit Value or Variable Name
   8977 
   8978 UtilityCost:Charge:Simple,
   8979     TaxofEightPercent,       !- Name
   8980     ConsumersEnerg_B_GeneralService,  !- Tariff Name
   8981     SubTotal,                !- Source Variable
   8982     Annual,                  !- Season
   8983     Taxes,                   !- Category Variable Name
   8984     0.08;                    !- Cost per Unit Value or Variable Name
   8985 
   8986 UtilityCost:Charge:Simple,
   8987     MonthlyRateGasCharge,    !- Name
   8988     MI_EIAMonthlyRateGas,    !- Tariff Name
   8989     totalEnergy,             !- Source Variable
   8990     Annual,                  !- Season
   8991     EnergyCharges,           !- Category Variable Name
   8992     MI_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
   8993 
   8994 UtilityCost:Charge:Simple,
   8995     TaxofEightPercent,       !- Name
   8996     MI_EIAMonthlyRateGas,    !- Tariff Name
   8997     SubTotal,                !- Source Variable
   8998     Annual,                  !- Season
   8999     Taxes,                   !- Category Variable Name
   9000     0.08;                    !- Cost per Unit Value or Variable Name
   9001 
   9002 
   9003 !-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:CHARGE:BLOCK ===========
   9004 
   9005 UtilityCost:Charge:Block,
   9006     AnnualEnergyCharge,      !- Name
   9007     ConsumersEnerg_C_GeneralService,  !- Tariff Name
   9008     TotalEnergy,             !- Source Variable
   9009     Annual,                  !- Season
   9010     EnergyCharges,           !- Category Variable Name
   9011     ,                        !- Remaining Into Variable
   9012     TotalDemand,             !- Block Size Multiplier Value or Variable Name
   9013     200.0,                   !- Block Size 1 Value or Variable Name
   9014     0.0370,                  !- Block 1 Cost per Unit Value or Variable Name
   9015     remaining,               !- Block Size 2 Value or Variable Name
   9016     0.0321;                  !- Block 2 Cost per Unit Value or Variable Name
   9017 
   9018 
   9019 !-   ===========  ALL OBJECTS IN CLASS: UTILITYCOST:VARIABLE ===========
   9020 
   9021 UtilityCost:Variable,
   9022     MI_MonthlyGasRates,      !- Name
   9023     MI_EIAMonthlyRateGas,    !- Tariff Name
   9024     Currency,                !- Variable Type
   9025     7.33,                    !- January Value
   9026     7.47,                    !- February Value
   9027     7.42,                    !- March Value
   9028     7.79,                    !- April Value
   9029     8.28,                    !- May Value
   9030     8.77,                    !- June Value
   9031     9.65,                    !- July Value
   9032     9.49,                    !- August Value
   9033     9.46,                    !- September Value
   9034     8.83,                    !- October Value
   9035     7.81,                    !- November Value
   9036     7.40;                    !- December Value
   9037 
   9038 
   9039 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
   9040 
   9041 Output:VariableDictionary,
   9042     IDF,                     !- Key Field
   9043     Unsorted;                !- Sort Option
   9044 
   9045 
   9046 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========
   9047 
   9048 !***** Report Variables *****
   9049 Output:Surfaces:Drawing,
   9050     DXF;                     !- Report Type
   9051 
   9052 
   9053 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========
   9054 
   9055 Output:Constructions,
   9056     Constructions;           !- Details Type 1
   9057 
   9058 
   9059 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========
   9060 
   9061 Output:Table:SummaryReports,
   9062     AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
   9063     ComponentCostEconomicsSummary,  !- Report 2 Name
   9064     InputVerificationandResultsSummary,  !- Report 3 Name
   9065     ClimaticDataSummary,     !- Report 4 Name
   9066     EquipmentSummary,        !- Report 5 Name
   9067     EnvelopeSummary;         !- Report 6 Name
   9068 
   9069 
   9070 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========
   9071 
   9072 Output:Table:Monthly,
   9073     Occupant Comfort Data Summary,  !- Name
   9074     3,                       !- Digits After Decimal
   9075     People Occupant Count,   !- Variable or Meter 1 Name
   9076     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9077     Zone Air Temperature,    !- Variable or Meter 2 Name
   9078     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9079     Zone Air Relative Humidity,  !- Variable or Meter 3 Name
   9080     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
   9081     Zone Thermal Comfort Mean Radiant Temperature,  !- Variable or Meter 4 Name
   9082     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
   9083     Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
   9084     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
   9085     Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 6 Name
   9086     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
   9087 
   9088 Output:Table:Monthly,
   9089     Source Energy Use Summary,  !- Name
   9090     4,                       !- Digits After Decimal
   9091     Source:Facility,         !- Variable or Meter 1 Name
   9092     SumOrAverage;            !- Aggregation Type for Variable or Meter 1
   9093 
   9094 Output:Table:Monthly,
   9095     Emissions Data Summary,  !- Name
   9096     4,                       !- Digits After Decimal
   9097     CO2:Facility,            !- Variable or Meter 1 Name
   9098     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9099     NOx:Facility,            !- Variable or Meter 2 Name
   9100     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9101     SO2:Facility,            !- Variable or Meter 3 Name
   9102     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9103     PM:Facility,             !- Variable or Meter 4 Name
   9104     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9105     Hg:Facility,             !- Variable or Meter 5 Name
   9106     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9107     WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
   9108     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   9109     Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
   9110     SumOrAverage;            !- Aggregation Type for Variable or Meter 7
   9111 
   9112 Output:Table:Monthly,
   9113     Outdoor Air Summary,     !- Name
   9114     3,                       !- Digits After Decimal
   9115     Zone People Occupant Count,  !- Variable or Meter 1 Name
   9116     HoursNonZero,            !- Aggregation Type for Variable or Meter 1
   9117     Zone People Occupant Count,  !- Variable or Meter 2 Name
   9118     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
   9119     Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
   9120     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
   9121     Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
   9122     SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
   9123     Zone Ventilation Air Change Rate,  !- Variable or Meter 5 Name
   9124     SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 5
   9125 
   9126 Output:Table:Monthly,
   9127     Ventilation Load Components,  !- Name
   9128     3,                       !- Digits After Decimal
   9129     Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
   9130     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9131     Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
   9132     SumOrAverage,            !- Aggregation Type for Variable or Meter 2
   9133     Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
   9134     SumOrAverage,            !- Aggregation Type for Variable or Meter 3
   9135     Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
   9136     SumOrAverage,            !- Aggregation Type for Variable or Meter 4
   9137     Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
   9138     SumOrAverage,            !- Aggregation Type for Variable or Meter 5
   9139     Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
   9140     SumOrAverage,            !- Aggregation Type for Variable or Meter 6
   9141     Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
   9142     SumOrAverage,            !- Aggregation Type for Variable or Meter 7
   9143     Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
   9144     SumOrAverage;            !- Aggregation Type for Variable or Meter 8
   9145 
   9146 Output:Table:Monthly,
   9147     Overall HVAC Air System Loads,  !- Name
   9148     3,                       !- Digits After Decimal
   9149     Air System Total Heating Energy,  !- Variable or Meter 1 Name
   9150     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9151     Air System Total Cooling Energy,  !- Variable or Meter 2 Name
   9152     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   9153 
   9154 Output:Table:Monthly,
   9155     Overall HVAC System Energy,  !- Name
   9156     3,                       !- Digits After Decimal
   9157     Electricity:HVAC,        !- Variable or Meter 1 Name
   9158     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9159     Heating:Gas,             !- Variable or Meter 2 Name
   9160     SumOrAverage;            !- Aggregation Type for Variable or Meter 2
   9161 
   9162 Output:Table:Monthly,
   9163     Components of Peak Electrical Demand,  !- Name
   9164     3,                       !- Digits After Decimal
   9165     Electricity:Facility,    !- Variable or Meter 1 Name
   9166     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9167     Electricity:Facility,    !- Variable or Meter 2 Name
   9168     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9169     InteriorLights:Electricity,  !- Variable or Meter 3 Name
   9170     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9171     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9172     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9173     Fans:Electricity,        !- Variable or Meter 5 Name
   9174     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9175     Heating:Electricity,     !- Variable or Meter 6 Name
   9176     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9177     Cooling:Electricity,     !- Variable or Meter 7 Name
   9178     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9179     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   9180     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9181     Pumps:Electricity,       !- Variable or Meter 9 Name
   9182     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   9183     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9184     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   9185     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   9186     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   9187     Humidification:Electricity,  !- Variable or Meter 12 Name
   9188     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   9189     HeatRecovery:Electricity,!- Variable or Meter 13 Name
   9190     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   9191     WaterSystems:Electricity,!- Variable or Meter 14 Name
   9192     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   9193     Refrigeration:Electricity,  !- Variable or Meter 15 Name
   9194     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   9195     Generators:Electricity,  !- Variable or Meter 16 Name
   9196     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   9197     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   9198     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   9199 
   9200 Output:Table:Monthly,
   9201     Components of Peak Net Electrical Demand,  !- Name
   9202     3,                       !- Digits After Decimal
   9203     ElectricityNet:Facility, !- Variable or Meter 1 Name
   9204     SumOrAverage,            !- Aggregation Type for Variable or Meter 1
   9205     ElectricityNet:Facility, !- Variable or Meter 2 Name
   9206     Maximum,                 !- Aggregation Type for Variable or Meter 2
   9207     InteriorLights:Electricity,  !- Variable or Meter 3 Name
   9208     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
   9209     InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
   9210     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
   9211     Fans:Electricity,        !- Variable or Meter 5 Name
   9212     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
   9213     Heating:Electricity,     !- Variable or Meter 6 Name
   9214     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
   9215     Cooling:Electricity,     !- Variable or Meter 7 Name
   9216     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
   9217     ExteriorLights:Electricity,  !- Variable or Meter 8 Name
   9218     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
   9219     Pumps:Electricity,       !- Variable or Meter 9 Name
   9220     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
   9221     HeatRejection:Electricity,  !- Variable or Meter 10 Name
   9222     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
   9223     ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
   9224     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
   9225     Humidification:Electricity,  !- Variable or Meter 12 Name
   9226     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
   9227     HeatRecovery:Electricity,!- Variable or Meter 13 Name
   9228     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
   9229     WaterSystems:Electricity,!- Variable or Meter 14 Name
   9230     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
   9231     Refrigeration:Electricity,  !- Variable or Meter 15 Name
   9232     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
   9233     Generators:Electricity,  !- Variable or Meter 16 Name
   9234     ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
   9235     ElectricityProduced:Facility,  !- Variable or Meter 17 Name
   9236     ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
   9237 
   9238 
   9239 !-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========
   9240 
   9241 OutputControl:Table:Style,
   9242     HTML;                    !- Column Separator
   9243 
   9244 
   9245 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========
   9246 
   9247 Output:Meter,
   9248     Electricity:Facility,    !- Name
   9249     Annual;                  !- Reporting Frequency
   9250 
   9251 Output:Meter,
   9252     Gas:Facility,            !- Name
   9253     Annual;                  !- Reporting Frequency
   9254 
   9255 
   9256 !-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========
   9257 
   9258 EnvironmentalImpactFactors,
   9259     0.663,                   !- District Heating Efficiency
   9260     4.18,                    !- District Cooling COP {W/W}
   9261     0.585,                   !- Steam Conversion Efficiency
   9262     80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
   9263     6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
   9264     0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
   9265 
   9266 
   9267 !-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========
   9268 
   9269 ! Michigan
   9270 !   MI_EIAMonthlyRateGas, Source EIA historical Nov2003 thru Oct2004
   9271 !  Michigan 1999 state average electricity emissions factors based on eGRID, 1065, AirData
   9272 !  ConsumersEnerg_B_GeneralService, source TAP effective 2005-01-03
   9273 !  ConsumersEnerg_C_GeneralService, source TAP effective 2005-01-03
   9274 !
   9275 !  Michigan electricity source and emission factors based on Deru and Torcellini 2007
   9276 FuelFactors,
   9277     Electricity,             !- Existing Fuel Resource Name
   9278     kg,                      !- Units of Measure
   9279     ,                        !- Energy per Unit Factor
   9280     2.860,                   !- Source Energy Factor {J/J}
   9281     ,                        !- Source Energy Schedule Name
   9282     1.961E+02,               !- CO2 Emission Factor {g/MJ}
   9283     ,                        !- CO2 Emission Factor Schedule Name
   9284     8.028E-02,               !- CO Emission Factor {g/MJ}
   9285     ,                        !- CO Emission Factor Schedule Name
   9286     4.500E-01,               !- CH4 Emission Factor {g/MJ}
   9287     ,                        !- CH4 Emission Factor Schedule Name
   9288     3.528E-01,               !- NOx Emission Factor {g/MJ}
   9289     ,                        !- NOx Emission Factor Schedule Name
   9290     5.139E-03,               !- N2O Emission Factor {g/MJ}
   9291     ,                        !- N2O Emission Factor Schedule Name
   9292     8.500E-01,               !- SO2 Emission Factor {g/MJ}
   9293     ,                        !- SO2 Emission Factor Schedule Name
   9294     0.0,                     !- PM Emission Factor {g/MJ}
   9295     ,                        !- PM Emission Factor Schedule Name
   9296     1.122E-02,               !- PM10 Emission Factor {g/MJ}
   9297     ,                        !- PM10 Emission Factor Schedule Name
   9298     0.0,                     !- PM2.5 Emission Factor {g/MJ}
   9299     ,                        !- PM2.5 Emission Factor Schedule Name
   9300     0.0,                     !- NH3 Emission Factor {g/MJ}
   9301     ,                        !- NH3 Emission Factor Schedule Name
   9302     1.011E-06,               !- NMVOC Emission Factor {g/MJ}
   9303     ,                        !- NMVOC Emission Factor Schedule Name
   9304     3.806E-06,               !- Hg Emission Factor {g/MJ}
   9305     ,                        !- Hg Emission Factor Schedule Name
   9306     1.806E-05,               !- Pb Emission Factor {g/MJ}
   9307     ,                        !- Pb Emission Factor Schedule Name
   9308     0.50453,                 !- Water Emission Factor {L/MJ}
   9309     ,                        !- Water Emission Factor Schedule Name
   9310     0,                       !- Nuclear High Level Emission Factor {g/MJ}
   9311     ,                        !- Nuclear High Level Emission Factor Schedule Name
   9312     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
   9313 
   9314 ! Deru and Torcellini 2007
   9315 ! Source Energy and Emission Factors for Energy Use in Buildings
   9316 ! NREL/TP-550-38617
   9317 ! source factor and Higher Heating Values from Table 5
   9318 ! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
   9319 FuelFactors,
   9320     NaturalGas,              !- Existing Fuel Resource Name
   9321     m3,                      !- Units of Measure
   9322     37631000,                !- Energy per Unit Factor
   9323     1.092,                   !- Source Energy Factor {J/J}
   9324     ,                        !- Source Energy Schedule Name
   9325     5.21E+01,                !- CO2 Emission Factor {g/MJ}
   9326     ,                        !- CO2 Emission Factor Schedule Name
   9327     3.99E-02,                !- CO Emission Factor {g/MJ}
   9328     ,                        !- CO Emission Factor Schedule Name
   9329     1.06E-03,                !- CH4 Emission Factor {g/MJ}
   9330     ,                        !- CH4 Emission Factor Schedule Name
   9331     4.73E-02,                !- NOx Emission Factor {g/MJ}
   9332     ,                        !- NOx Emission Factor Schedule Name
   9333     1.06E-03,                !- N2O Emission Factor {g/MJ}
   9334     ,                        !- N2O Emission Factor Schedule Name
   9335     2.68E-04,                !- SO2 Emission Factor {g/MJ}
   9336     ,                        !- SO2 Emission Factor Schedule Name
   9337     0.0,                     !- PM Emission Factor {g/MJ}
   9338     ,                        !- PM Emission Factor Schedule Name
   9339     3.59E-03,                !- PM10 Emission Factor {g/MJ}
   9340     ,                        !- PM10 Emission Factor Schedule Name
   9341     0.0,                     !- PM2.5 Emission Factor {g/MJ}
   9342     ,                        !- PM2.5 Emission Factor Schedule Name
   9343     0,                       !- NH3 Emission Factor {g/MJ}
   9344     ,                        !- NH3 Emission Factor Schedule Name
   9345     2.61E-03,                !- NMVOC Emission Factor {g/MJ}
   9346     ,                        !- NMVOC Emission Factor Schedule Name
   9347     1.11E-07,                !- Hg Emission Factor {g/MJ}
   9348     ,                        !- Hg Emission Factor Schedule Name
   9349     2.13E-07,                !- Pb Emission Factor {g/MJ}
   9350     ,                        !- Pb Emission Factor Schedule Name
   9351     0,                       !- Water Emission Factor {L/MJ}
   9352     ,                        !- Water Emission Factor Schedule Name
   9353     0,                       !- Nuclear High Level Emission Factor {g/MJ}
   9354     ,                        !- Nuclear High Level Emission Factor Schedule Name
   9355     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
   9356 
   9357 !
   9358 FuelFactors,
   9359     FuelOil#1,               !- Existing Fuel Resource Name
   9360     m3,                      !- Units of Measure
   9361     38.656E+09,              !- Energy per Unit Factor
   9362     1.158,                   !- Source Energy Factor {J/J}
   9363     ,                        !- Source Energy Schedule Name
   9364     7.06E+01,                !- CO2 Emission Factor {g/MJ}
   9365     ,                        !- CO2 Emission Factor Schedule Name
   9366     1.68E-02,                !- CO Emission Factor {g/MJ}
   9367     ,                        !- CO Emission Factor Schedule Name
   9368     7.19E-04,                !- CH4 Emission Factor {g/MJ}
   9369     ,                        !- CH4 Emission Factor Schedule Name
   9370     6.67E-02,                !- NOx Emission Factor {g/MJ}
   9371     ,                        !- NOx Emission Factor Schedule Name
   9372     3.70E-04,                !- N2O Emission Factor {g/MJ}
   9373     ,                        !- N2O Emission Factor Schedule Name
   9374     1.06E-01,                !- SO2 Emission Factor {g/MJ}
   9375     ,                        !- SO2 Emission Factor Schedule Name
   9376     0.0,                     !- PM Emission Factor {g/MJ}
   9377     ,                        !- PM Emission Factor Schedule Name
   9378     5.82E-03,                !- PM10 Emission Factor {g/MJ}
   9379     ,                        !- PM10 Emission Factor Schedule Name
   9380     0.0,                     !- PM2.5 Emission Factor {g/MJ}
   9381     ,                        !- PM2.5 Emission Factor Schedule Name
   9382     0,                       !- NH3 Emission Factor {g/MJ}
   9383     ,                        !- NH3 Emission Factor Schedule Name
   9384     1.14E-03,                !- NMVOC Emission Factor {g/MJ}
   9385     ,                        !- NMVOC Emission Factor Schedule Name
   9386     0.0,                     !- Hg Emission Factor {g/MJ}
   9387     ,                        !- Hg Emission Factor Schedule Name
   9388     0.0,                     !- Pb Emission Factor {g/MJ}
   9389     ,                        !- Pb Emission Factor Schedule Name
   9390     0,                       !- Water Emission Factor {L/MJ}
   9391     ,                        !- Water Emission Factor Schedule Name
   9392     0,                       !- Nuclear High Level Emission Factor {g/MJ}
   9393     ,                        !- Nuclear High Level Emission Factor Schedule Name
   9394     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
   9395 
   9396 FuelFactors,
   9397     Propane,                 !- Existing Fuel Resource Name
   9398     m3,                      !- Units of Measure
   9399     25.362E+09,              !- Energy per Unit Factor
   9400     1.151,                   !- Source Energy Factor {J/J}
   9401     ,                        !- Source Energy Schedule Name
   9402     6.27E+01,                !- CO2 Emission Factor {g/MJ}
   9403     ,                        !- CO2 Emission Factor Schedule Name
   9404     1.03E-02,                !- CO Emission Factor {g/MJ}
   9405     ,                        !- CO Emission Factor Schedule Name
   9406     1.03E-03,                !- CH4 Emission Factor {g/MJ}
   9407     ,                        !- CH4 Emission Factor Schedule Name
   9408     7.41E-02,                !- NOx Emission Factor {g/MJ}
   9409     ,                        !- NOx Emission Factor Schedule Name
   9410     4.61E-03,                !- N2O Emission Factor {g/MJ}
   9411     ,                        !- N2O Emission Factor Schedule Name
   9412     0.0,                     !- SO2 Emission Factor {g/MJ}
   9413     ,                        !- SO2 Emission Factor Schedule Name
   9414     0.0,                     !- PM Emission Factor {g/MJ}
   9415     ,                        !- PM Emission Factor Schedule Name
   9416     2.31E-03,                !- PM10 Emission Factor {g/MJ}
   9417     ,                        !- PM10 Emission Factor Schedule Name
   9418     0.0,                     !- PM2.5 Emission Factor {g/MJ}
   9419     ,                        !- PM2.5 Emission Factor Schedule Name
   9420     0.0,                     !- NH3 Emission Factor {g/MJ}
   9421     ,                        !- NH3 Emission Factor Schedule Name
   9422     1.79E-03,                !- NMVOC Emission Factor {g/MJ}
   9423     ,                        !- NMVOC Emission Factor Schedule Name
   9424     0.0,                     !- Hg Emission Factor {g/MJ}
   9425     ,                        !- Hg Emission Factor Schedule Name
   9426     0.0,                     !- Pb Emission Factor {g/MJ}
   9427     ,                        !- Pb Emission Factor Schedule Name
   9428     0,                       !- Water Emission Factor {L/MJ}
   9429     ,                        !- Water Emission Factor Schedule Name
   9430     0,                       !- Nuclear High Level Emission Factor {g/MJ}
   9431     ,                        !- Nuclear High Level Emission Factor Schedule Name
   9432     0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
   9433 
  Processing Input Data File (in.idf) -- Complete
  Maximum number of Alpha IDF Args=          94
  Maximum number of Numeric IDF Args=          18
  Number of IDF "Lines"=         673
  Number of Defaulted Fields=         126
  Number of Fields with Defaults=        1722
  Number of Autosized Fields=          95
  Number of Autosizable Fields =         124
  Number of Autocalculated Fields=         151
  Number of Autocalculatable Fields =         271
 Getting object=VERSION
 Getting object=HEATBALANCEALGORITHM
 Getting object=TIMESTEP
 Getting object=CONVERGENCELIMITS
 Getting object=SIMULATIONCONTROL
 Getting object=OUTPUT:SURFACES:DRAWING
 Getting object=OUTPUT:VARIABLEDICTIONARY
 Getting object=OUTPUT:CONSTRUCTIONS
 Getting object=BRANCH
 Getting object=CURVE:BIQUADRATIC
 Getting object=CURVE:QUADRATIC
 Getting object=NODELIST
 Getting object=BRANCHLIST
 Getting object=DESIGNSPECIFICATION:OUTDOORAIR
 Getting object=DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION
 Getting object=SIZING:PARAMETERS
 Getting object=ZONE
 Getting object=SIZING:ZONE
 Getting object=SIZING:SYSTEM
 Getting object=SIZING:PLANT
 Getting object=OUTPUT:TABLE:SUMMARYREPORTS
 Getting object=SIZINGPERIOD:DESIGNDAY
 Getting object=RUNPERIOD
 Getting object=RUNPERIODCONTROL:SPECIALDAYS
 Getting object=RUNPERIODCONTROL:DAYLIGHTSAVINGTIME
 Getting object=SITE:LOCATION
 Getting object=SITE:GROUNDTEMPERATURE:BUILDINGSURFACE
 Getting object=SITE:WATERMAINSTEMPERATURE
 Getting object=SCHEDULE:COMPACT
  Processing Schedule Input -- Start
 Getting object=SCHEDULETYPELIMITS
  Processing Schedule Input -- Complete
 Getting object=BUILDING
 Getting object=SURFACECONVECTIONALGORITHM:INSIDE
 Getting object=SURFACECONVECTIONALGORITHM:OUTSIDE
 Getting object=ZONEAIRHEATBALANCEALGORITHM
 Getting object=MATERIAL
 Getting object=MATERIAL:NOMASS
 Getting object=WINDOWMATERIAL:GLAZING
 Getting object=WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM
 Getting object=CONSTRUCTION
 Getting object=GLOBALGEOMETRYRULES
 Getting object=BUILDINGSURFACE:DETAILED
 Getting object=INTERNALMASS
 Getting object=PEOPLE
 Getting object=LIGHTS
 Getting object=ELECTRICEQUIPMENT
 Getting object=SHADOWCALCULATION
 Getting object=ZONEINFILTRATION:DESIGNFLOWRATE
 Getting object=OUTDOORAIR:NODELIST
 Getting object=OUTDOORAIR:NODE
 Getting object=ZONECONTROL:THERMOSTAT
 Getting object=THERMOSTATSETPOINT:SINGLEHEATINGORCOOLING
 Getting object=SETPOINTMANAGER:SCHEDULED
 Getting object=SETPOINTMANAGER:MIXEDAIR
 Getting object=PLANTLOOP
 Getting object=AVAILABILITYMANAGER:NIGHTCYCLE
 Getting object=AVAILABILITYMANAGERASSIGNMENTLIST
 Getting object=CONNECTORLIST
 Getting object=CONNECTOR:SPLITTER
 Getting object=CONNECTOR:MIXER
 Getting object=ZONEHVAC:EQUIPMENTCONNECTIONS
 Getting object=ZONEHVAC:EQUIPMENTLIST
 Getting object=AIRLOOPHVAC:SUPPLYPATH
 Getting object=AIRLOOPHVAC:RETURNPATH
 Getting object=AIRLOOPHVAC:ZONESPLITTER
 Getting object=ZONEHVAC:AIRDISTRIBUTIONUNIT
 Getting object=AIRTERMINAL:SINGLEDUCT:VAV:REHEAT
 Getting object=COIL:HEATING:WATER
 Getting object=AIRLOOPHVAC:ZONEMIXER
 Getting object=AIRLOOPHVAC
 Getting object=AIRLOOPHVAC:CONTROLLERLIST
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM
 Getting object=AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST
 Getting object=OUTDOORAIR:MIXER
 Getting object=CONTROLLER:WATERCOIL
 Getting object=CONTROLLER:OUTDOORAIR
 Getting object=COILSYSTEM:COOLING:DX
 Getting object=COIL:COOLING:DX:TWOSPEED
 Getting object=FAN:VARIABLEVOLUME
 Getting object=PIPE:ADIABATIC
 Getting object=BOILER:HOTWATER
 Getting object=PLANTEQUIPMENTOPERATIONSCHEMES
 Getting object=PLANTEQUIPMENTOPERATION:HEATINGLOAD
 Getting object=PLANTEQUIPMENTLIST
 Getting object=PUMP:VARIABLESPEED
 Getting object=COMPONENTCOST:LINEITEM
 Getting object=ENVIRONMENTALIMPACTFACTORS
 Getting object=FUELFACTORS
 Getting object=OUTPUT:METER
 Getting object=OUTPUT:TABLE:MONTHLY
 Getting object=OUTPUTCONTROL:TABLE:STYLE
 Getting object=UTILITYCOST:TARIFF
 Getting object=UTILITYCOST:QUALIFY
 Getting object=UTILITYCOST:CHARGE:SIMPLE
 Getting object=UTILITYCOST:CHARGE:BLOCK
 Getting object=UTILITYCOST:VARIABLE
 MonthlyInputCount=           9
 sizeMonthlyInput=          25
 MonthlyFieldSetInputCount=          65
 sizeMonthlyFieldSetInput=         100
 MonthlyTablesCount=          66
 MonthlyColumnsCount=         421
 sizeReportName=         100
 numReportName=          13
 sizeSubTable=         100
 numSubTable=          63
 sizeColumnTag=         500
 numColumnTag=         405
 sizeTableEntry=        3400
 numTableEntry=        3327
 sizeCompSizeTableEntry=         200
 numCompSizeTableEntry=         142
 NumOfRVariable=       11437
 NumOfRVariable(Total)=       11437
 NumOfRVariable(Actual)=         432
 NumOfRVariable(Summed)=         312
 NumOfRVariable(Meter)=         175
 NumOfIVariable=         418
 NumOfIVariable(Total)=         418
 NumOfIVariable(Actual)=           0
 NumOfIVariable(Summed)=           0
 MaxRVariable=        1000
 MaxIVariable=          10
 NumEnergyMeters=         218
 NumVarMeterArrays=         175
 maxUniqueKeyCount=        1500
 maxNumberOfFigures=           0
 MAXHCArrayBounds=          10
 MaxVerticesPerSurface=           4
 NumReportList=         500
 InstMeterCacheSize=        1000
 ClippingAlgorithm=SutherlandHodgman
 MonthlyFieldSetInputCount=          65
 NumConsideredOutputVariables=          47
 MaxConsideredOutputVariables=          47
 numActuatorsUsed=           0
 numEMSActuatorsAvailable=           0
 maxEMSActuatorsAvailable=           0
 numInternalVariablesUsed=           0
 numEMSInternalVarsAvailable=           1
 maxEMSInternalVarsAvailable=        1000
 NumOfNodeConnections=         350
 MaxNumOfNodeConnections=        1000
